1. Description of the Use Case
==============================

1.1. Name of the Use Case
-------------------------

+-----------------------+-----------------------+-----------------------+
| Use case              |                       |                       |
| identification        |                       |                       |
+=======================+=======================+=======================+
| ***ID***              | ***Area               | ***Name of the Use    |
|                       | /Domain(s)/Zone(s)*** | Case***               |
+-----------------------+-----------------------+-----------------------+
| DE-2                  | **Domain**:           | **Flex Provision:**   |
|                       | Distribution,         |                       |
|                       | Customer Premise,     | Implementation of an  |
|                       | Field, DER            | Energy Management     |
|                       |                       | System that enables a |
|                       | **Zones**: Operation, | local energy          |
|                       | Enterprise, Process,  | community to provide  |
|                       | Field                 | flexibility at        |
|                       |                       | request of a third    |
|                       |                       | party (operator)      |
+-----------------------+-----------------------+-----------------------+

1.2. Version Management
-----------------------

  ***Version management***                                                                                          
  -------------------------- ------------ ------------------------- ----------------------------------------------- -----------------------
  ***Version No.***          ***Date***   ***Name of author(s)***   ***Changes***                                   ***Approval status***
  0.1                        1.04.2020    Gross                     Initial creation                                Draft
  0.2                        16.06.2020   Petters                   Extended description and added technical part   Draft
                                                                                                                    
                                                                                                                    
                                                                                                                    

1.3. Scope and Objectives of Use Case
-------------------------------------

  **Scope and objectives of use case**   
  -------------------------------------- ----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
  **Scope**                              Communities with a high penetration of photovoltaic systems and correspondingly high installed generation capacity can be expected to generate an energy surplus during times of peak generation and low local demand, and vice versa to run into an energy deficit during seasons of low generation. Surplus energy can be stored and shifted to times of low generation in order to satisfy temporary demand and hence increase the degree of self-sufficiency. Use Case 2 demonstrates how the flexibility required to enable a local balancing mechanism could temporarily be allocated to other uses, for example the provision of flexibility to a third party, e.g. the connecting grid operator. Use Case 2 uses the available flexibility in a given local energy community to maintain an externally defined non-zero setpoint at the point of connection.
  **Objective(s)**                       Maintain a fixed non-zero power exchange between energy community and the distribution network for a limited duration.
  **Related business case(s)**           Integration of local energy communities in network management strategies for the stabilization and uniform utilization in distribution grid

1.4. Narrative of Use Case
--------------------------

**Short description**

Local energy communities are likely to emerge in Europe in the near
future but will most likely retain an interconnection to the
distribution grid. These communities will require a large share of
flexibility to enable their primary use case. Situations could arise
that require the community to provide flexibility to third parties --
driven by technical circumstances or following economic considerations
(market incentives). Use Case 2 demonstrates the ability and practical
feasibility of a local community to maintain constant non-zero power
exchange with the distribution network for a previously defined
duration.

**Complete description**

The community is consuming and/or generating energy. A user (in the case
of the field trial the DSO) triggers the EMS to apply Use Case 2 and
sets a target value (P'~Breaker~) for the power exchange at the grid
connection. The EMS (ALF-C) processes weather forecasts and measurement
values from the grid connection and flexible assets such as BESS,
household energy storages and flexible loads located in the community.
Based on the data and historic values the EMS forecasts the local
generation and demands and determines the best strategy to reach
(P'~Breaker~) by utilizing the available flexibility to keep the power
flow constant for a pre-defined duration.

The EMS communicates with sensors through the Blockchain Access Platform
and DSO Technical Platform and handles all data in a dedicated data
base. The DSO Technical Platform provides encryption and decryption in
the whole IT infrastructure. Control signals are routed through the DSO
technical platform and the Blockchain Access Platform to flexible
devices, if applicable through a third-party backend that connects to
the hardware.

1.5. Key Performance Indicators (KPI)
-------------------------------------

  ID                 Name                         Description                                                                              Reference to mentioned use case objectives
  ------------------ ---------------------------- ---------------------------------------------------------------------------------------- --------------------------------------------
  KPI\_GE\_UC2\_01   Flexibility Availability     Assessment of availability of Flexibility                                                
  KPI\_GE\_UC2\_02   Responsiveness               Assessment of response times to flex requests and latencies along the use case process   
  KPI\_GE\_UC2\_03   Accuracy of power exchange   Assessment of the accuracy of the achievement of a given setpoint.                       

1.6. Use case conditions
------------------------

  ***Assumption***                                                                                                             ***Prerequisites***
  ---------------------------------------------------------------------------------------------------------------------------- ---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
  Private Customer households with flexible loads and storages are organized in a local energy community with a central EMS.   Participants of the energy communities incl. flexible loads and storages are connected to a single low voltage grid (feed by a single MV/LV transformer) and are monitored and steered by an EMS.
  The energy community needs an operator for the "Islanding" EMS.                                                              National regulations have to be clarified who can be the service providers and who can't (TSO, DSO, Aggregator, Retailer, Energy Service provider)

1.7. Further information to the use case for classification/mapping
-------------------------------------------------------------------

OPTIONAL - you can leave it blank

  **Relation to other use cases**
  ----------------------------------------------------
  UC 1 as a prerequisite for islanding the community
  **Level of depth**
  Primary Use Case
  **Prioritisation**
  1
  **Generic, regional or national relation**
  **Nature of the use cases**
  Technical
  **Further keywords for classification**

1.8. General remarks
--------------------

  General remarks
  -----------------

Notes:

-   Add any remarks which do not fit in any other category

2. Diagrams of Use Case
=======================

![Ein Bild, das Text, Karte enthält. Automatisch generierte
Beschreibung](media/image1.png){width="6.268055555555556in"
height="3.8493055555555555in"}

![](media/image2.png){width="9.693055555555556in"
height="2.3041666666666667in"}

3. Technical Details
====================

3.1. Actors
-----------

  ***Actor Name***   ***Actor Type***   ***Actor Description***                                                                                                                                        ***Further information specific to this Use Case***
  ------------------ ------------------ -------------------------------------------------------------------------------------------------------------------------------------------------------------- --------------------------------------------------------------------------------------
  Consumer Load      System             Household with a standard load profile energy consumption of a single household or energy consumer with a standard load profile of an agricultural building.   No direct measurement of energy consumption, demand not controllable (passive user).

  ***Actor Name***   ***Actor Type***   ***Actor Description***                                                                               ***Further information specific to this Use Case***
  ------------------ ------------------ ----------------------------------------------------------------------------------------------------- --------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
  Generators         System             Rooftop photovoltaic system generating energy directly correlated with solar radiation at location.   Limited controllability (can be curtailed in extreme cases). Located on customers premise and can be operated in combination with a battery storage system, for optimization of own consumption.

  ***Actor Name***   ***Actor Type***   ***Actor Description***                                                                                                                                                  ***Further information specific to this Use Case***
  ------------------ ------------------ ------------------------------------------------------------------------------------------------------------------------------------------------------------------------ -----------------------------------------------------
  Controller         Device             Summarises all devices that are able to receive setpoints or setpoint schedules and translate them into actionable steering commands for the flexible load or storage.   

  ***Actor Name***   ***Actor Type***   ***Actor Description***                                                                                                                              ***Further information specific to this Use Case***
  ------------------ ------------------ ---------------------------------------------------------------------------------------------------------------------------------------------------- -----------------------------------------------------
  Sensors            Device             Devices that measure voltage, current and angle of phase or SOE or SOC in case of storages and able to communicate to external systems or devices.   Retrofit (PMU or other) or integrated

  ***Actors***                                                                                                                                          
  -------------------------------------- ------------------ ------------------------------------------------------------------------------------------- -------------------------------------------------------------------------
  ***Actor Name***                       ***Actor Type***   ***Actor Description***                                                                     ***Further information specific to this Use Case***
  Battery Energy Storage System (BESS)   System             System that are demanding, storing and feeding energy to the local grid/energy community.   300 kW/600 kWh, fully integrated in EMS and full time available for UC.
  Household Energy Storage               System             System that are demanding, storing and feeding energy to the local grid/energy community.   Integrated in EMS and full time available for UC.

  ***Actor Name***   ***Actor Type***   ***Actor Description***                                                            ***Further information specific to this Use Case***
  ------------------ ------------------ ---------------------------------------------------------------------------------- -----------------------------------------------------
  Flexible Loads     System             Electrical heater or eat pump used by household for generation of domestic heat.   Could be provided by customer households.

  ***Actors***                                                                                                                                                                                                                                                                     
  --------------------------------------------- --------------------------------------------- ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------ -----------------------------------------------------------------------------------------------------
  ***Grouping***                                ***Group description***                                                                                                                                                                                                            
  External Service Providers                    Services that improve the local EMS by EMS.                                                                                                                                                                                        
  ***Actor Name***                              ***Actor Type***                              ***Actor Description***                                                                                                                                                              ***Further information specific to this Use Case***
  Weather Forecast Service Provider             External System                               Provides weather forecasts for the next 24h of wind, solar radiation, cloudiness and temperature.                                                                                    
  BESS Data Management Backend                  External System                               Data backend provided by BESS manufacturer for storing data and providing measurement data and forwarding setpoint to BESS.                                                          
  Sensor & Controller Data Management Backend   External System                               Cloud service of assets vendor (can be individual for different assets) storing data, providing measurement data of asset and/or interface for transmission of setpoints to asset.   Assets with different vendors, requires connection to different vendor cloud platform and backends.
  DSO Technical Platform                        System                                        Central Platform providing services, e.g. data storage and state estimation. Used as middleware for data acquisition and setpoint delivery of assets and sensors in the field.       Provided by RWTH.
  Blockchain Access Platform                    System                                        Platform for encryption and verification of data flows along the was of communication from EMS (ALF-C) to sensors and Assets in the field.                                           Provided by Engineering

+-----------------+-----------------+-----------------+-----------------+
| ***Actor        | ***Actor        | ***Actor        | ***Further      |
| Name***         | Type***         | Description***  | information     |
|                 |                 |                 | specific to     |
|                 |                 |                 | this Use        |
|                 |                 |                 | Case***         |
+=================+=================+=================+=================+
| EMS (ALF-C)     | Component       | -   Monitors    | EMS named       |
|                 |                 |     > local     | Avacon Local    |
|                 |                 |     > generatio | Flex Controller |
|                 |                 | n               | (EMS).          |
|                 |                 |     > and       |                 |
|                 |                 |     > demand    | In a productive |
|                 |                 |                 | environment     |
|                 |                 | -   monitors    | operator could  |
|                 |                 |     > available | be DSO,         |
|                 |                 |     > flexibili | retailer,       |
|                 |                 | ty              | storage system  |
|                 |                 |     > and       | operators or    |
|                 |                 |     > storages  | any other       |
|                 |                 |                 | energy service  |
|                 |                 | -   forecasts   | provider.       |
|                 |                 |     > generatio |                 |
|                 |                 | n,              |                 |
|                 |                 |     > demand    |                 |
|                 |                 |     > and       |                 |
|                 |                 |     > available |                 |
|                 |                 |     > flexibili |                 |
|                 |                 | ty              |                 |
|                 |                 |     > via       |                 |
|                 |                 |     > historic  |                 |
|                 |                 |     > data and  |                 |
|                 |                 |     > weather   |                 |
|                 |                 |     > forecasts |                 |
|                 |                 |                 |                 |
|                 |                 | -   Accepts use |                 |
|                 |                 |     > case      |                 |
|                 |                 |     > Trigger   |                 |
|                 |                 |     > from EMS  |                 |
|                 |                 |     > Use Case  |                 |
|                 |                 |     > Modul and |                 |
|                 |                 |     > determine |                 |
|                 |                 | s               |                 |
|                 |                 |     > and       |                 |
|                 |                 |     > dispatche |                 |
|                 |                 | s               |                 |
|                 |                 |     > setpoints |                 |
|                 |                 |     > for       |                 |
|                 |                 |     > individua |                 |
|                 |                 | l               |                 |
|                 |                 |     > assets    |                 |
|                 |                 |                 |                 |
|                 |                 | -   Calculates  |                 |
|                 |                 |     > the       |                 |
|                 |                 |     > setpoint  |                 |
|                 |                 |     > or        |                 |
|                 |                 |     > setpoint  |                 |
|                 |                 |     > schedule  |                 |
|                 |                 |     > for the   |                 |
|                 |                 |     > EMS       |                 |
|                 |                 |     > Controlle |                 |
|                 |                 | r               |                 |
+-----------------+-----------------+-----------------+-----------------+

+-----------------+-----------------+-----------------+-----------------+
| ***Actor        | ***Actor        | ***Actor        | ***Further      |
| Name***         | Type***         | Description***  | information     |
|                 |                 |                 | specific to     |
|                 |                 |                 | this Use        |
|                 |                 |                 | Case***         |
+=================+=================+=================+=================+
| Distribution    | Person          | -   Local grid  | -   Only in     |
| System Operator |                 |     > operator  |     field test  |
| (Avacon)        |                 |     > (Avacon)  |     trial. n    |
|                 |                 |     > setting   |     future done |
|                 |                 |     > use case  |     by DSO,     |
|                 |                 |     > and       |     TSO,        |
|                 |                 |     > setting   |     marketer or |
|                 |                 |     > setpoint  |     energy      |
|                 |                 |     > for load  |     service     |
|                 |                 |     > exchange  |     providers   |
|                 |                 |     > along the |                 |
|                 |                 |     > grid      |                 |
|                 |                 |     > connectio |                 |
|                 |                 | n               |                 |
|                 |                 |     > point     |                 |
|                 |                 |     > (P'Breake |                 |
|                 |                 | r)              |                 |
+-----------------+-----------------+-----------------+-----------------+

3.2. References
---------------

OPTIONAL - you can leave it blank

  No.   References Type   Reference   Status   Impact on Use Case   Organisation   Link
  ----- ----------------- ----------- -------- -------------------- -------------- ------
                                                                                   

4. Step by Step Analysis of Use Case
====================================

4.1. Overview of Scenarios
--------------------------

+-------------+-------------+-------------+-------------+-------------+
| ***No.***   | ***Scenario | ***Primary  | ***Triggeri | ***Pre-Cond |
|             | Name***     | Actor***    | ng          | ition***    |
|             |             |             | Event***    |             |
+=============+=============+=============+=============+=============+
| 10          | Increasing  | -   ALF-C   | -   Measure | -   Sensors |
|             | Residual    |             | d           |     and     |
|             | Energy      | <!-- -->    |     load    |     control |
|             | Demand      |             |     flow    | lers        |
|             |             | -   BESS    |     (export |     are     |
|             |             |             | )           |     connect |
|             |             | -   Energy  |     at grid | ed          |
|             |             |     Storage |     connect |     with    |
|             |             |             | ion         |     EMS     |
|             |             | -   Flexibl |     point   |             |
|             |             | e           |     (Residu | -   Enough  |
|             |             |     Load    | al          |     flexibl |
|             |             |             |     generat | e           |
|             |             | -   Generat | ion         |     loads   |
|             |             | or          |     is      |     and     |
|             |             |             |     decreas |     storage |
|             |             | -   Control | ing/residua | s           |
|             |             | ler         | l           |     capacit |
|             |             |             |     demand  | y           |
|             |             |             |     is      |     are     |
|             |             |             |     increas |     availab |
|             |             |             | ing)        | le          |
+-------------+-------------+-------------+-------------+-------------+
| > ***Scenar |             |             |             |             |
| io          |             |             |             |             |
| > Descripti |             |             |             |             |
| on***       |             |             |             |             |
+-------------+-------------+-------------+-------------+-------------+
| The         |             |             |             |             |
| community   |             |             |             |             |
| is          |             |             |             |             |
| consuming   |             |             |             |             |
| and/or      |             |             |             |             |
| generating  |             |             |             |             |
| energy. DSO |             |             |             |             |
| triggers    |             |             |             |             |
| EMS to      |             |             |             |             |
| apply UC2   |             |             |             |             |
| and sets a  |             |             |             |             |
| non-zero    |             |             |             |             |
| target      |             |             |             |             |
| value for   |             |             |             |             |
| power       |             |             |             |             |
| exchange at |             |             |             |             |
| the grid    |             |             |             |             |
| connection  |             |             |             |             |
| point       |             |             |             |             |
| (P'~Breaker |             |             |             |             |
| ~)          |             |             |             |             |
| via a user  |             |             |             |             |
| interface.  |             |             |             |             |
| After       |             |             |             |             |
| utilizing   |             |             |             |             |
| available   |             |             |             |             |
| flexibility |             |             |             |             |
| to reach    |             |             |             |             |
| the target  |             |             |             |             |
| value       |             |             |             |             |
| (P'~Breaker |             |             |             |             |
| ~)          |             |             |             |             |
| at the grid |             |             |             |             |
| connection  |             |             |             |             |
| point the   |             |             |             |             |
| scenario    |             |             |             |             |
| describes   |             |             |             |             |
| the         |             |             |             |             |
| situation   |             |             |             |             |
| when the    |             |             |             |             |
| residual    |             |             |             |             |
| energy      |             |             |             |             |
| demand of   |             |             |             |             |
| the         |             |             |             |             |
| community   |             |             |             |             |
| is          |             |             |             |             |
| increasing  |             |             |             |             |
| due to a    |             |             |             |             |
| reduction   |             |             |             |             |
| of          |             |             |             |             |
| photovoltai |             |             |             |             |
| c           |             |             |             |             |
| generation, |             |             |             |             |
| e.g.        |             |             |             |             |
| because of  |             |             |             |             |
| sudden      |             |             |             |             |
| cloud       |             |             |             |             |
| cover, or   |             |             |             |             |
| increasing  |             |             |             |             |
| load demand |             |             |             |             |
| intra-commu |             |             |             |             |
| nity.       |             |             |             |             |
|             |             |             |             |             |
| The         |             |             |             |             |
| increase of |             |             |             |             |
| residual    |             |             |             |             |
| energy      |             |             |             |             |
| demand      |             |             |             |             |
| leads to a  |             |             |             |             |
| load flow   |             |             |             |             |
| exchange    |             |             |             |             |
| (increasing |             |             |             |             |
| import or   |             |             |             |             |
| decreasing  |             |             |             |             |
| export) at  |             |             |             |             |
| the MV/LV   |             |             |             |             |
| grid        |             |             |             |             |
| connection  |             |             |             |             |
| point.      |             |             |             |             |
| Sensors     |             |             |             |             |
| located at  |             |             |             |             |
| the grid    |             |             |             |             |
| connection  |             |             |             |             |
| point       |             |             |             |             |
| provide     |             |             |             |             |
| measurement |             |             |             |             |
| values to   |             |             |             |             |
| EMS. Based  |             |             |             |             |
| on provided |             |             |             |             |
| values the  |             |             |             |             |
| EMS         |             |             |             |             |
| registers a |             |             |             |             |
| deviation   |             |             |             |             |
| between the |             |             |             |             |
| setpoint    |             |             |             |             |
| (P'~Breaker |             |             |             |             |
| ~)          |             |             |             |             |
| and the     |             |             |             |             |
| measured    |             |             |             |             |
| value       |             |             |             |             |
| (P~Breaker~ |             |             |             |             |
| ).          |             |             |             |             |
|             |             |             |             |             |
| The         |             |             |             |             |
| deviation   |             |             |             |             |
| triggers    |             |             |             |             |
| the EMS to  |             |             |             |             |
| evaluate    |             |             |             |             |
| the         |             |             |             |             |
| imbalance   |             |             |             |             |
| and adapt   |             |             |             |             |
| local       |             |             |             |             |
| flexibility |             |             |             |             |
| to reach    |             |             |             |             |
| (P'~Breaker |             |             |             |             |
| ~).         |             |             |             |             |
| To reach    |             |             |             |             |
| the target  |             |             |             |             |
| value       |             |             |             |             |
| (P'~Breaker |             |             |             |             |
| ~)          |             |             |             |             |
| consumption |             |             |             |             |
| of flexible |             |             |             |             |
| loads could |             |             |             |             |
| be reduced  |             |             |             |             |
| and/or      |             |             |             |             |
| local       |             |             |             |             |
| storages    |             |             |             |             |
| commanded   |             |             |             |             |
| to charge   |             |             |             |             |
| or          |             |             |             |             |
| discharge   |             |             |             |             |
| accordingly |             |             |             |             |
| into the    |             |             |             |             |
| local grid  |             |             |             |             |
| (depending  |             |             |             |             |
| on given    |             |             |             |             |
| situation). |             |             |             |             |
+-------------+-------------+-------------+-------------+-------------+
| ***Post-Con |             |             |             |             |
| dition***   |             |             |             |             |
+-------------+-------------+-------------+-------------+-------------+
| -   Demand  |             |             |             |             |
|     of      |             |             |             |             |
|     local   |             |             |             |             |
|     flexibl |             |             |             |             |
| e           |             |             |             |             |
|     loads   |             |             |             |             |
|     and     |             |             |             |             |
|     storage |             |             |             |             |
| s           |             |             |             |             |
|     will be |             |             |             |             |
|     decreas |             |             |             |             |
| ed,         |             |             |             |             |
|     or feed |             |             |             |             |
|     of      |             |             |             |             |
|     storage |             |             |             |             |
| s           |             |             |             |             |
|     into    |             |             |             |             |
|     the     |             |             |             |             |
|     grid    |             |             |             |             |
|     will be |             |             |             |             |
|     increas |             |             |             |             |
| ed          |             |             |             |             |
|     in      |             |             |             |             |
|     order   |             |             |             |             |
|     to      |             |             |             |             |
|     reach   |             |             |             |             |
|     P'~Brea |             |             |             |             |
| ker~.       |             |             |             |             |
+-------------+-------------+-------------+-------------+-------------+
| ***No.***   | ***Scenario | ***Primary  | ***Triggeri | ***Pre-Cond |
|             | Name***     | Actor***    | ng          | ition***    |
|             |             |             | Event***    |             |
+-------------+-------------+-------------+-------------+-------------+
| 20          | Decreasing  | -   ALF-C   | Measured    | -   Sensors |
|             | Residual    |             | load flow   |     and     |
|             | Energy      | <!-- -->    | at grid     |     actuato |
|             | Demand      |             | connection  | rs          |
|             |             | -   BESS    | point       |     are     |
|             |             |             | (Residual   |     connect |
|             |             | -   Energy  | generation  | ed          |
|             |             |     Storage | is          |     with    |
|             |             |             | increasing/ |     ALF-C   |
|             |             | -   Flexibl | residual    |             |
|             |             | e           | demand is   | -   Enough  |
|             |             |     Load    | decreasing) |     flexibl |
|             |             |             |             | e           |
|             |             | -   Generat |             |     loads   |
|             |             | or          |             |     and     |
|             |             |             |             |     storage |
|             |             | -   Control |             | s           |
|             |             | ler         |             |     capacit |
|             |             |             |             | y           |
|             |             |             |             |     are     |
|             |             |             |             |     availab |
|             |             |             |             | le          |
|             |             |             |             |     for     |
|             |             |             |             |     balanci |
|             |             |             |             | ng          |
+-------------+-------------+-------------+-------------+-------------+
| ***Scenario |             |             |             |             |
| Description |             |             |             |             |
| ***         |             |             |             |             |
+-------------+-------------+-------------+-------------+-------------+
| The         |             |             |             |             |
| community   |             |             |             |             |
| is          |             |             |             |             |
| consuming   |             |             |             |             |
| and/or      |             |             |             |             |
| generating  |             |             |             |             |
| energy. DSO |             |             |             |             |
| triggers    |             |             |             |             |
| EMS to      |             |             |             |             |
| apply UC2   |             |             |             |             |
| and sets a  |             |             |             |             |
| target      |             |             |             |             |
| value for   |             |             |             |             |
| load        |             |             |             |             |
| exchange at |             |             |             |             |
| the grid    |             |             |             |             |
| connection  |             |             |             |             |
| point       |             |             |             |             |
| (P'~Breaker |             |             |             |             |
| ~)          |             |             |             |             |
| via a user  |             |             |             |             |
| interface.  |             |             |             |             |
| After       |             |             |             |             |
| balancing   |             |             |             |             |
| local       |             |             |             |             |
| demand to   |             |             |             |             |
| reach the   |             |             |             |             |
| target      |             |             |             |             |
| value       |             |             |             |             |
| (P'~Breaker |             |             |             |             |
| ~)          |             |             |             |             |
| at the grid |             |             |             |             |
| connection  |             |             |             |             |
| point the   |             |             |             |             |
| scenario    |             |             |             |             |
| describes   |             |             |             |             |
| the         |             |             |             |             |
| situation   |             |             |             |             |
| when the    |             |             |             |             |
| residual    |             |             |             |             |
| energy      |             |             |             |             |
| demand of   |             |             |             |             |
| the         |             |             |             |             |
| community   |             |             |             |             |
| is          |             |             |             |             |
| decreasing  |             |             |             |             |
| due to a    |             |             |             |             |
| increase of |             |             |             |             |
| photovoltai |             |             |             |             |
| c           |             |             |             |             |
| generation  |             |             |             |             |
| or decrease |             |             |             |             |
| load demand |             |             |             |             |
| intra-commu |             |             |             |             |
| nity.       |             |             |             |             |
|             |             |             |             |             |
| The sudden  |             |             |             |             |
| decrease of |             |             |             |             |
| residual    |             |             |             |             |
| energy      |             |             |             |             |
| demand      |             |             |             |             |
| leads to a  |             |             |             |             |
| load flow   |             |             |             |             |
| exchange    |             |             |             |             |
| (increasing |             |             |             |             |
| export or   |             |             |             |             |
| decreasing  |             |             |             |             |
| import) at  |             |             |             |             |
| the MV/LV   |             |             |             |             |
| grid        |             |             |             |             |
| connection  |             |             |             |             |
| point.      |             |             |             |             |
| Sensors     |             |             |             |             |
| located at  |             |             |             |             |
| the grid    |             |             |             |             |
| connection  |             |             |             |             |
| point       |             |             |             |             |
| provide     |             |             |             |             |
| measurement |             |             |             |             |
| values to   |             |             |             |             |
| EMS. Based  |             |             |             |             |
| on provided |             |             |             |             |
| values the  |             |             |             |             |
| EMS         |             |             |             |             |
| registers a |             |             |             |             |
| deviation   |             |             |             |             |
| between the |             |             |             |             |
| setpoint    |             |             |             |             |
| (P'~Breaker |             |             |             |             |
| ~)          |             |             |             |             |
| and the     |             |             |             |             |
| measured    |             |             |             |             |
| value       |             |             |             |             |
| (P~Breaker~ |             |             |             |             |
| ).          |             |             |             |             |
|             |             |             |             |             |
| The         |             |             |             |             |
| deviation   |             |             |             |             |
| triggers    |             |             |             |             |
| the EMS to  |             |             |             |             |
| evaluate    |             |             |             |             |
| the         |             |             |             |             |
| imbalance   |             |             |             |             |
| and adapt   |             |             |             |             |
| local       |             |             |             |             |
| flexibility |             |             |             |             |
| to reach    |             |             |             |             |
| (P'~Breaker |             |             |             |             |
| ~).         |             |             |             |             |
| To reach    |             |             |             |             |
| the target  |             |             |             |             |
| value       |             |             |             |             |
| (P'~Breaker |             |             |             |             |
| ~)          |             |             |             |             |
| consumption |             |             |             |             |
| of flexible |             |             |             |             |
| will be     |             |             |             |             |
| increased   |             |             |             |             |
| and/or      |             |             |             |             |
| local       |             |             |             |             |
| storages    |             |             |             |             |
| commanded   |             |             |             |             |
| to charge   |             |             |             |             |
| or          |             |             |             |             |
| discharge   |             |             |             |             |
| accordingly |             |             |             |             |
| into the    |             |             |             |             |
| local grid  |             |             |             |             |
| (depending  |             |             |             |             |
| on given    |             |             |             |             |
| situation). |             |             |             |             |
+-------------+-------------+-------------+-------------+-------------+

4.2. Steps -- Scenarios
-----------------------

+-----------------+-----------------+-----------------+-----------------+
| **Scenario      | 1               | **Scenario      | Local           |
| Number:**       |                 | Name:**         | generation      |
|                 |                 |                 | exceeds         |
|                 |                 |                 | consumption     |
+=================+=================+=================+=================+
| **Step No.**    | **Event.**      | **Name of       | **Description   |
|                 |                 | Process/        | of Process/     |
|                 |                 | Activity**      | Activity**      |
+-----------------+-----------------+-----------------+-----------------+
| 1               | Initiating of   | Trigger Event   | Operator sets   |
|                 | UC 2            |                 | EMS (ALF-C)     |
|                 |                 |                 | mode of         |
|                 |                 |                 | operation to UC |
|                 |                 |                 | 2 and defines   |
|                 |                 |                 | target setpoint |
|                 |                 |                 | (P'~Breaker~)   |
|                 |                 |                 | for load        |
|                 |                 |                 | exchange and    |
|                 |                 |                 | the duration    |
|                 |                 |                 | (t)             |
+-----------------+-----------------+-----------------+-----------------+
| 2               | EMS requests    | Data --         | EMS sends a     |
|                 | weather         | Acquisition     | request for the |
|                 | forecasts data  |                 | provision of    |
|                 |                 |                 | real time and   |
|                 |                 |                 | forecast        |
|                 |                 |                 | weather data    |
|                 |                 |                 | (6h ahead) to   |
|                 |                 |                 | an external     |
|                 |                 |                 | service         |
|                 |                 |                 | provider.       |
|                 |                 |                 |                 |
|                 |                 |                 | The process     |
|                 |                 |                 | will be         |
|                 |                 |                 | repeated in     |
|                 |                 |                 | regular         |
|                 |                 |                 | intervals).     |
+-----------------+-----------------+-----------------+-----------------+
| 3               | External        | Transmitting    | An external     |
|                 | service         | the data        | service         |
|                 | provider sends  |                 | provider sends  |
|                 | weather         |                 | weather data    |
|                 | forecasts       |                 | and weather     |
|                 |                 |                 | forecast        |
|                 |                 |                 | values.         |
+-----------------+-----------------+-----------------+-----------------+
| 4               | EMS receives    | Forecasting of  | The EMS         |
|                 | forecasting     | generation and  | forecasts local |
|                 | values          | demand          | generation and  |
|                 |                 |                 | demand:         |
|                 |                 |                 |                 |
|                 |                 |                 | -   Generation  |
|                 |                 |                 |     based on    |
|                 |                 |                 |     weather     |
|                 |                 |                 |     forecasts   |
|                 |                 |                 |                 |
|                 |                 |                 | -   Load --     |
|                 |                 |                 |     based on    |
|                 |                 |                 |     weather     |
|                 |                 |                 |     forecast    |
|                 |                 |                 |     and load    |
|                 |                 |                 |     profiles    |
|                 |                 |                 |     from        |
|                 |                 |                 |     historic    |
|                 |                 |                 |     measurement |
|                 |                 |                 |     data        |
+-----------------+-----------------+-----------------+-----------------+
| 5               | EMS requests    | Data --         | The EMS         |
|                 | data of total   | Acquisition     | triggers        |
|                 | generation/     |                 | measurement     |
|                 | consumption     |                 | values from     |
|                 |                 |                 | sensors located |
|                 |                 |                 | at the          |
|                 |                 |                 | secondary       |
|                 |                 |                 | substation to   |
|                 |                 |                 | provide         |
|                 |                 |                 | measurement     |
|                 |                 |                 | data            |
|                 |                 |                 | (P~Breaker~) of |
|                 |                 |                 | the power       |
|                 |                 |                 | exchange at the |
|                 |                 |                 | MV/LV grid      |
|                 |                 |                 | connection.     |
|                 |                 |                 |                 |
|                 |                 |                 | If Applicable   |
|                 |                 |                 | (to be          |
|                 |                 |                 | clarified):     |
|                 |                 |                 |                 |
|                 |                 |                 | The             |
|                 |                 |                 | communication   |
|                 |                 |                 | will take place |
|                 |                 |                 | from the EMS to |
|                 |                 |                 | the Blockchain  |
|                 |                 |                 | Access          |
|                 |                 |                 | Platform. The   |
|                 |                 |                 | Blockchain      |
|                 |                 |                 | Access Platform |
|                 |                 |                 | acts as         |
|                 |                 |                 | middleware for  |
|                 |                 |                 | data            |
|                 |                 |                 | encryption.     |
|                 |                 |                 | From there the  |
|                 |                 |                 | data will be    |
|                 |                 |                 | forwarded to    |
|                 |                 |                 | the DSO         |
|                 |                 |                 | Technical       |
|                 |                 |                 | Platform acting |
|                 |                 |                 | as second level |
|                 |                 |                 | middle ware     |
|                 |                 |                 | from where the  |
|                 |                 |                 | signal is sent  |
|                 |                 |                 | to the Data     |
|                 |                 |                 | Management      |
|                 |                 |                 | Backend of the  |
|                 |                 |                 | sensor.         |
|                 |                 |                 |                 |
|                 |                 |                 | After the       |
|                 |                 |                 | trigger for     |
|                 |                 |                 | provision of    |
|                 |                 |                 | measurement     |
|                 |                 |                 | data, the       |
|                 |                 |                 |                 |
|                 |                 |                 | Then data will  |
|                 |                 |                 | be pushed       |
|                 |                 |                 | backwards along |
|                 |                 |                 | the             |
|                 |                 |                 | communication   |
|                 |                 |                 | from the sensor |
|                 |                 |                 | to the EMS      |
|                 |                 |                 | every 10        |
|                 |                 |                 | seconds.        |
+-----------------+-----------------+-----------------+-----------------+
| 6               | Sensor (grid    | Transmitting    | The local       |
|                 | connection      | the data        | sensor located  |
|                 | point in        |                 | at secondary    |
|                 | secondary       |                 | substation      |
|                 | substation)     |                 | measures the    |
|                 | provides values |                 | residual power  |
|                 |                 |                 | export and      |
|                 |                 |                 | sends data to   |
|                 |                 |                 | EMS.            |
|                 |                 |                 |                 |
|                 |                 |                 | If Applicable   |
|                 |                 |                 | (to be          |
|                 |                 |                 | clarified):     |
|                 |                 |                 |                 |
|                 |                 |                 | The             |
|                 |                 |                 | communication   |
|                 |                 |                 | will take place |
|                 |                 |                 | from the sensor |
|                 |                 |                 | via the sensor  |
|                 |                 |                 | data management |
|                 |                 |                 | backend to the  |
|                 |                 |                 | Blockchain      |
|                 |                 |                 | Access Platform |
|                 |                 |                 | (BAP). The BAP  |
|                 |                 |                 | acts as         |
|                 |                 |                 | middleware for  |
|                 |                 |                 | data            |
|                 |                 |                 | encryption.     |
|                 |                 |                 | From there the  |
|                 |                 |                 | data will be    |
|                 |                 |                 | forwarded to    |
|                 |                 |                 | the DSO         |
|                 |                 |                 | Technical       |
|                 |                 |                 | Platform acting |
|                 |                 |                 | as second level |
|                 |                 |                 | middleware from |
|                 |                 |                 | where the       |
|                 |                 |                 | signal is sent  |
|                 |                 |                 | to the EMS.     |
|                 |                 |                 |                 |
|                 |                 |                 | After the       |
|                 |                 |                 | trigger for     |
|                 |                 |                 | provision of    |
|                 |                 |                 | measurement     |
|                 |                 |                 | data, the       |
|                 |                 |                 |                 |
|                 |                 |                 | Then data will  |
|                 |                 |                 | be pushed by    |
|                 |                 |                 | the sensor to   |
|                 |                 |                 | the EMS every   |
|                 |                 |                 | 10 seconds.     |
+-----------------+-----------------+-----------------+-----------------+
| 7               | EMS requests    | Data --         | The EMS sends   |
|                 | measurement     | Acquisition     | request to      |
|                 | data of sensors |                 | sensors to      |
|                 | located in the  |                 | provide load    |
|                 | field           |                 | demand and SOE, |
|                 |                 |                 | SOC values of   |
|                 |                 |                 | local customer  |
|                 |                 |                 | flexible loads, |
|                 |                 |                 | household       |
|                 |                 |                 | energy storages |
|                 |                 |                 | and battery     |
|                 |                 |                 | energy storage  |
|                 |                 |                 | system. The     |
|                 |                 |                 | connection is   |
|                 |                 |                 | established via |
|                 |                 |                 | a backend of    |
|                 |                 |                 | data management |
|                 |                 |                 | platform        |
|                 |                 |                 | provided by the |
|                 |                 |                 | manufacturer of |
|                 |                 |                 | the asset       |
|                 |                 |                 | (BESS,          |
|                 |                 |                 | household       |
|                 |                 |                 | battery         |
|                 |                 |                 | storage,        |
|                 |                 |                 | flexible        |
|                 |                 |                 | loads).         |
|                 |                 |                 |                 |
|                 |                 |                 | If Applicable   |
|                 |                 |                 | (to be          |
|                 |                 |                 | clarified):     |
|                 |                 |                 |                 |
|                 |                 |                 | The             |
|                 |                 |                 | communication   |
|                 |                 |                 | will take place |
|                 |                 |                 | from the EMS to |
|                 |                 |                 | the Blockchain  |
|                 |                 |                 | Access          |
|                 |                 |                 | Platform. The   |
|                 |                 |                 | Blockchain      |
|                 |                 |                 | Access Platform |
|                 |                 |                 | acts as         |
|                 |                 |                 | middleware for  |
|                 |                 |                 | data            |
|                 |                 |                 | encryption.     |
|                 |                 |                 | From there the  |
|                 |                 |                 | data will be    |
|                 |                 |                 | forwarded to    |
|                 |                 |                 | the DSO         |
|                 |                 |                 | Technical       |
|                 |                 |                 | Platform acting |
|                 |                 |                 | as second level |
|                 |                 |                 | middle ware     |
|                 |                 |                 | from where the  |
|                 |                 |                 | signal is sent  |
|                 |                 |                 | to the Data     |
|                 |                 |                 | Management      |
|                 |                 |                 | Backend of the  |
|                 |                 |                 | sensor.         |
+-----------------+-----------------+-----------------+-----------------+
| 8               | Local sensors   | Transmitting    | Local sensors   |
|                 | provide data    | the data        | provide         |
|                 | via Data        |                 | measurements    |
|                 | Management      |                 | values and data |
|                 | Backend.        |                 | via sensor data |
|                 |                 |                 | management      |
|                 |                 |                 | backend to the  |
|                 |                 |                 | EMS.            |
|                 |                 |                 |                 |
|                 |                 |                 | If Applicable   |
|                 |                 |                 | (to be          |
|                 |                 |                 | clarified):     |
|                 |                 |                 |                 |
|                 |                 |                 | The             |
|                 |                 |                 | communication   |
|                 |                 |                 | will take place |
|                 |                 |                 | from the sensor |
|                 |                 |                 | via the sensor  |
|                 |                 |                 | data management |
|                 |                 |                 | backend to the  |
|                 |                 |                 | Blockchain      |
|                 |                 |                 | Access Platform |
|                 |                 |                 | (BAP). The BAP  |
|                 |                 |                 | acts as         |
|                 |                 |                 | middleware for  |
|                 |                 |                 | data            |
|                 |                 |                 | encryption.     |
|                 |                 |                 | From there the  |
|                 |                 |                 | data will be    |
|                 |                 |                 | forwarded to    |
|                 |                 |                 | the DSO         |
|                 |                 |                 | Technical       |
|                 |                 |                 | Platform acting |
|                 |                 |                 | as second level |
|                 |                 |                 | middleware from |
|                 |                 |                 | where the       |
|                 |                 |                 | signal is sent  |
|                 |                 |                 | to the EMS.     |
|                 |                 |                 |                 |
|                 |                 |                 | After the       |
|                 |                 |                 | trigger for     |
|                 |                 |                 | provision of    |
|                 |                 |                 | measurement     |
|                 |                 |                 | data, the       |
|                 |                 |                 |                 |
|                 |                 |                 | Then data will  |
|                 |                 |                 | be pushed by    |
|                 |                 |                 | the sensor to   |
|                 |                 |                 | the EMS every   |
|                 |                 |                 | 15 minutes.     |
+-----------------+-----------------+-----------------+-----------------+
| 9               | All data        | Evaluation and  | Based on        |
|                 | collected       | determination   | provided        |
|                 |                 | of control      | measurement     |
|                 |                 | strategy and    | data, asset key |
|                 |                 | setpoints       | data. EMS       |
|                 |                 |                 | calculates the  |
|                 |                 |                 | power bandwidth |
|                 |                 |                 | of each asset   |
|                 |                 |                 | available for   |
|                 |                 |                 | steering        |
|                 |                 |                 | (P~Flex~).      |
|                 |                 |                 |                 |
|                 |                 |                 | The EMS         |
|                 |                 |                 | determines for  |
|                 |                 |                 | each asset a    |
|                 |                 |                 | setpoint        |
|                 |                 |                 | (P'~Asset~) to  |
|                 |                 |                 | reach           |
|                 |                 |                 | P'~Breaker~.    |
|                 |                 |                 | The             |
|                 |                 |                 | determination   |
|                 |                 |                 | of setpoints is |
|                 |                 |                 | repeated every  |
|                 |                 |                 | 10 seconds for  |
|                 |                 |                 | BESS and every  |
|                 |                 |                 | 15 minutes for  |
|                 |                 |                 | flexible loads  |
|                 |                 |                 | and household   |
|                 |                 |                 | energy          |
|                 |                 |                 | storages.       |
+-----------------+-----------------+-----------------+-----------------+
| 10              | Individual      | Transmitting    | The EMS sends   |
|                 | setpoints       | setpoints to    | setpoints via a |
|                 | determined      | controllers     | data management |
|                 |                 |                 | backend to      |
|                 |                 |                 | controllers to  |
|                 |                 |                 | increase,       |
|                 |                 |                 | decrease        |
|                 |                 |                 | consumption     |
|                 |                 |                 | assets (battery |
|                 |                 |                 | energy storage, |
|                 |                 |                 | household       |
|                 |                 |                 | energy storage  |
|                 |                 |                 | and flexible    |
|                 |                 |                 | load) located   |
|                 |                 |                 | in the field to |
|                 |                 |                 | increase        |
|                 |                 |                 | consumption.    |
|                 |                 |                 |                 |
|                 |                 |                 | If Applicable   |
|                 |                 |                 | (to be          |
|                 |                 |                 | clarified):     |
|                 |                 |                 |                 |
|                 |                 |                 | The             |
|                 |                 |                 | communication   |
|                 |                 |                 | will take place |
|                 |                 |                 | from the EMS    |
|                 |                 |                 | along the       |
|                 |                 |                 | Blockchain      |
|                 |                 |                 | Access          |
|                 |                 |                 | Platform. The   |
|                 |                 |                 | Blockchain      |
|                 |                 |                 | Access Platform |
|                 |                 |                 | acts as         |
|                 |                 |                 | middleware for  |
|                 |                 |                 | data            |
|                 |                 |                 | encryption.     |
|                 |                 |                 | From there the  |
|                 |                 |                 | data will be    |
|                 |                 |                 | forwarded to    |
|                 |                 |                 | the DSO         |
|                 |                 |                 | Technical       |
|                 |                 |                 | Platform acting |
|                 |                 |                 | as second level |
|                 |                 |                 | middleware from |
|                 |                 |                 | where the       |
|                 |                 |                 | signal is sent  |
|                 |                 |                 | to the Data     |
|                 |                 |                 | Management      |
|                 |                 |                 | Backend of the  |
|                 |                 |                 | controller.     |
|                 |                 |                 |                 |
|                 |                 |                 | This signal is  |
|                 |                 |                 | sent every ten  |
|                 |                 |                 | seconds to the  |
|                 |                 |                 | BESS Management |
|                 |                 |                 | Backend and     |
|                 |                 |                 | every 15        |
|                 |                 |                 | minutes to      |
|                 |                 |                 | loads located   |
|                 |                 |                 | at customer     |
|                 |                 |                 | premise and     |
|                 |                 |                 | replaces the    |
|                 |                 |                 | default signal  |
|                 |                 |                 | until the EMS   |
|                 |                 |                 | calculates a    |
|                 |                 |                 | setpoint.       |
+-----------------+-----------------+-----------------+-----------------+
| 11              | Setpoint send   | Verification of | The EMS         |
|                 | to controller   | setpoint        | compares        |
|                 |                 | execution       | measured values |
|                 |                 |                 | comparison of   |
|                 |                 |                 | P~Breaker~ from |
|                 |                 |                 | the grid        |
|                 |                 |                 | connection      |
|                 |                 |                 | point with the  |
|                 |                 |                 | target values   |
|                 |                 |                 | P'~Breaker~. In |
|                 |                 |                 | case of         |
|                 |                 |                 | deviation the   |
|                 |                 |                 | setpoint are    |
|                 |                 |                 | redefined by    |
|                 |                 |                 | walking through |
|                 |                 |                 | step numbers 2  |
|                 |                 |                 | to 10. The      |
|                 |                 |                 | process is      |
|                 |                 |                 | continuously    |
|                 |                 |                 | repeated until  |
|                 |                 |                 | the end of use  |
|                 |                 |                 | case.           |
+-----------------+-----------------+-----------------+-----------------+
| 12              | End of Use Case | End of Use Case | The use case    |
|                 | 2               | 2               | ends, when a    |
|                 |                 |                 | user triggers   |
|                 |                 |                 | another use     |
|                 |                 |                 | case, or in a   |
|                 |                 |                 | case of lack of |
|                 |                 |                 | flexibility to  |
|                 |                 |                 | reach           |
|                 |                 |                 | P'~Breaker~.    |
+-----------------+-----------------+-----------------+-----------------+

  ***Scenario***                                                                                                                                                 
  -------------------------------------------------------- --------------- ------------------------------ ------------------------------ ----------------------- --------------------
  ***Scenario name***: Increasing Residual Energy Demand                                                                                                         
  Step No.                                                 Service         Information Producer (Actor)   Information Receiver (Actor)   Information Exchanged   Requirements, R-ID
  01                                                       REPORT          DSO                            EMS                            I-01                    
  02                                                       GET             EMS                            External System                I-02                    
  03                                                       GET             External System                EMS                            I-03                    
  04                                                       CREATE          EMS                            EMS                                                    
  05                                                       GET             EMS                            Sensor                         I-04                    
  06                                                       CHANGE          Sensor                         EMS                            I-05                    
  07                                                       GET             EMS                            Sensor                         I-04                    
  08                                                       CHANGE          Sensor                         EMS                            I-05                    
  09                                                       CREATE          EMS                            EMS                                                    
  10                                                       EXECUTE         EMS                            Controllers                    I-06                    
  11                                                       CREATE          Sensor                         EMS                                                    
  12                                                       REPORT/CREATE   DSO or ALF-C                   EMS                            I-01                    

5. Information Exchanged
========================

+-----------------+-----------------+-----------------+-----------------+
| Information     | Name of         | Description of  | Requirements to |
| exchanged ID    | Information     | Information     | information     |
|                 |                 | Exchanged       | data            |
+=================+=================+=================+=================+
| I-01            | User sets UC    | -   DSO sets    |                 |
|                 | and variables   |     the use     |                 |
|                 |                 |     case via an |                 |
|                 |                 |     UI the EMS  |                 |
|                 |                 |     (ALF-C) to  |                 |
|                 |                 |     apply UC 2. |                 |
|                 |                 |     The trigger |                 |
|                 |                 |     signal is:  |                 |
|                 |                 |                 |                 |
|                 |                 | 0 = stop        |                 |
|                 |                 | current use     |                 |
|                 |                 | case            |                 |
|                 |                 |                 |                 |
|                 |                 | 1 = application |                 |
|                 |                 | of UC 1         |                 |
|                 |                 |                 |                 |
|                 |                 | 2 = application |                 |
|                 |                 | of UC 2         |                 |
|                 |                 |                 |                 |
|                 |                 | 3 = application |                 |
|                 |                 | of UC 3         |                 |
|                 |                 |                 |                 |
|                 |                 | 4 = application |                 |
|                 |                 | of UC 4         |                 |
|                 |                 |                 |                 |
|                 |                 | -   DSO set via |                 |
|                 |                 |     UI a target |                 |
|                 |                 |     setpoint    |                 |
|                 |                 |     (P'~Breaker |                 |
|                 |                 | ~)              |                 |
|                 |                 |     for the     |                 |
|                 |                 |     load -      |                 |
|                 |                 |     exchange    |                 |
|                 |                 |     along the   |                 |
|                 |                 |     grid        |                 |
|                 |                 |     connection  |                 |
|                 |                 |     point.      |                 |
+-----------------+-----------------+-----------------+-----------------+
| I-02            | EMS requests    | EMS triggers    |                 |
|                 | weather data    | External        |                 |
|                 |                 | weather         |                 |
|                 |                 | forecast        |                 |
|                 |                 | service         |                 |
|                 |                 | providers to    |                 |
|                 |                 | provide real    |                 |
|                 |                 | time and        |                 |
|                 |                 | forecast        |                 |
|                 |                 | weather data.   |                 |
+-----------------+-----------------+-----------------+-----------------+
| I-03            | Weather         | -   Solar       |                 |
|                 | forecasts       |     radiation   |                 |
|                 | provision       |     (t + 24h)   |                 |
|                 |                 |                 |                 |
|                 |                 | -   Cloudiness  |                 |
|                 |                 |     (t + 24 h)  |                 |
|                 |                 |                 |                 |
|                 |                 | -   Temperature |                 |
|                 |                 |     (t + 24 h)  |                 |
|                 |                 |                 |                 |
|                 |                 | -   Humidity    |                 |
|                 |                 |     (t + 24 h)  |                 |
|                 |                 |                 |                 |
|                 |                 | Windspeed (t +  |                 |
|                 |                 | 24 h)           |                 |
+-----------------+-----------------+-----------------+-----------------+
| I-04            | Sensor Wake UP  | The EMS sends a |                 |
|                 |                 | signal to       |                 |
|                 |                 | sensors located |                 |
|                 |                 | at secondary    |                 |
|                 |                 | substation to   |                 |
|                 |                 | push            |                 |
|                 |                 | measurement     |                 |
|                 |                 | data.           |                 |
+-----------------+-----------------+-----------------+-----------------+
| I-05            | Sensor          | -   The sensor  |                 |
|                 | measurement     |     sends       |                 |
|                 | data provision  |     measurement |                 |
|                 |                 |     values      |                 |
|                 |                 |     containing: |                 |
|                 |                 |                 |                 |
|                 |                 | voltage (U),    |                 |
|                 |                 | current (I) and |                 |
|                 |                 | angle of phase  |                 |
|                 |                 | (Phi) values of |                 |
|                 |                 | all 3 phases    |                 |
|                 |                 | measured in     |                 |
|                 |                 | secondary       |                 |
|                 |                 | substation.     |                 |
|                 |                 | Values indicate |                 |
|                 |                 | the residual    |                 |
|                 |                 | power           |                 |
|                 |                 | demand/generati |                 |
|                 |                 | on              |                 |
|                 |                 | as sum of       |                 |
|                 |                 | demand or feed  |                 |
|                 |                 | of BESS,        |                 |
|                 |                 | household       |                 |
|                 |                 | energy storage, |                 |
|                 |                 | flexible loads, |                 |
|                 |                 | generators and  |                 |
|                 |                 | customer        |                 |
|                 |                 | households and  |                 |
|                 |                 | agricultural    |                 |
|                 |                 | buildings.      |                 |
+-----------------+-----------------+-----------------+-----------------+
| I-06            | Sending of      | > Setpoint to   |                 |
|                 | setpoint (t) or | > increase or   |                 |
|                 | setpoint        | > decrease      |                 |
|                 | schedule (t+1)  | > demand/genera |                 |
|                 |                 | tion            |                 |
|                 |                 | > as static     |                 |
|                 |                 | > value \[P\]   |                 |
|                 |                 | > or relative   |                 |
|                 |                 | > value \[%\]   |                 |
|                 |                 | > or \[SOC\]    |                 |
+-----------------+-----------------+-----------------+-----------------+

For Scenario 2 Step by step analysis and information exchanges for each
step are identical

7. Common Terms and Definitions
===============================

  Term   Definition
  ------ ------------
         
         

8. Custom Information (optional)
================================

  Key   Value   Refers to Section
  ----- ------- -------------------
