<!doctype html><html lang=en class=no-js><head><meta charset=utf-8><meta name=viewport content="width=device-width,initial-scale=1,shrink-to-fit=no"><meta name=generator content="Hugo 0.71.1"><meta name=ROBOTS content="NOINDEX, NOFOLLOW"><link rel="shortcut icon" href=/favicons/favicon.ico><link rel=apple-touch-icon href=/public/automation/use-cases/favicons/apple-touch-icon-180x180.png sizes=180x180><link rel=icon type=image/png href=/public/automation/use-cases/favicons/favicon-16x16.png sizes=16x16><link rel=icon type=image/png href=/public/automation/use-cases/favicons/favicon-32x32.png sizes=32x32><link rel=icon type=image/png href=/public/automation/use-cases/favicons/android-36x36.png sizes=36x36><link rel=icon type=image/png href=/public/automation/use-cases/favicons/android-48x48.png sizes=48x48><link rel=icon type=image/png href=/public/automation/use-cases/favicons/android-72x72.png sizes=72x72><link rel=icon type=image/png href=/public/automation/use-cases/favicons/android-96x96.png sizes=96x96><link rel=icon type=image/png href=/public/automation/use-cases/favicons/android-144x144.png sizes=144x144><link rel=icon type=image/png href=/public/automation/use-cases/favicons/android-192x192.png sizes=192x192><title>Smart Grid Use Cases</title><meta property="og:title" content><meta property="og:description" content="1. Description of the Use Case 1.1. Name of the Use Case Use case identification
   ID Area /Domain(s)/Zone(s) Name of the Use Case     UC-IT-2 Area: Energy system  Voltage Management in transmission and distribution system using resources connected to distribution system    1.2. Version Management Version management
   Version No. Date Name of author(s) Changes Approval status     0."><meta property="og:type" content="article"><meta property="og:url" content="https://acs.pages.rwth-aachen.de/public/automation/use-cases/docs/platone/uc-it-2-congestion-management/uc-it-2/"><meta property="article:modified_time" content="2020-07-09T09:41:15+02:00"><meta property="og:site_name" content="Smart Grid Use Cases"><meta itemprop=name content><meta itemprop=description content="1. Description of the Use Case 1.1. Name of the Use Case Use case identification
   ID Area /Domain(s)/Zone(s) Name of the Use Case     UC-IT-2 Area: Energy system  Voltage Management in transmission and distribution system using resources connected to distribution system    1.2. Version Management Version management
   Version No. Date Name of author(s) Changes Approval status     0."><meta itemprop=dateModified content="2020-07-09T09:41:15+02:00"><meta itemprop=wordCount content="4015"><meta itemprop=keywords content><meta name=twitter:card content="summary"><meta name=twitter:title content><meta name=twitter:description content="1. Description of the Use Case 1.1. Name of the Use Case Use case identification
   ID Area /Domain(s)/Zone(s) Name of the Use Case     UC-IT-2 Area: Energy system  Voltage Management in transmission and distribution system using resources connected to distribution system    1.2. Version Management Version management
   Version No. Date Name of author(s) Changes Approval status     0."><link rel=preload href=/public/automation/use-cases/scss/main.min.818a933df0186c907f1faea6730835dd5fa01c3b53af36bb68396dc80a2d3c45.css as=style><link href=/public/automation/use-cases/scss/main.min.818a933df0186c907f1faea6730835dd5fa01c3b53af36bb68396dc80a2d3c45.css rel=stylesheet integrity><script src=https://code.jquery.com/jquery-3.3.1.min.js integrity="sha256-FgpCb/KJQlLNfOu91ta32o/NMZxltwRo8QtmkMRdAu8=" crossorigin=anonymous></script><title>Smart Grid Use Cases</title></head><body class=td-page><header><nav class="js-navbar-scroll navbar navbar-expand navbar-dark flex-column flex-md-row td-navbar"><a class=navbar-brand href=/public/automation/use-cases/><span class=navbar-logo><svg id="Layer_1" xmlns="http://www.w3.org/2000/svg" xmlns:xlink="http://www.w3.org/1999/xlink" viewBox="0 0 500 500" style="enable-background:new 0 0 500 500"><g><path style="fill:#fff" d="M116.8525 421.9722c-5.7041.0-10.3442-4.3127-10.3442-9.6129V88.183c0-5.3002 4.6401-9.6117 10.3442-9.6117H320.858c3.0347.0 9.3959.5498 11.7506 2.6302l.3545.3442 58.905 63.2912c2.3101 2.491 2.9202 8.4928 2.9202 11.3184v256.2039c0 5.3002-4.6407 9.6129-10.3436 9.6129H116.8525z"/><g><g><g><path style="fill:#767676" d="M384.4445 423.2066H116.852c-6.3839.0-11.5786-4.8658-11.5786-10.8474V88.1831c0-5.9804 5.1947-10.8461 11.5786-10.8461h204.0062c.377.0 9.2786.0329 12.568 2.9389l.3947.3833 58.9508 63.337c3.2135 3.4652 3.2514 11.7924 3.2514 12.1593v256.2036C396.0231 418.3408 390.8284 423.2066 384.4445 423.2066zM116.5079 411.9189c.0848.0278.1999.0531.3441.0531h267.5925c.1442.0.2581-.0253.3441-.0531V156.1556c-.0076-.9033-.3593-3.7347-.7034-5.0037l-57.6527-61.9416c-1.4651-.3176-4.4533-.6389-5.5742-.6389H116.852c-.143.0-.2594.024-.3441.0531V411.9189zm267.4533-261.149zM327.0321 89.371v.0013V89.371z"/></g></g></g><g><g><path style="fill:#5b7fc0" d="M189.0874 210.1754l.0012-.0012c7.7751.0012 15.0295 4.1862 18.932 10.9234 1.9177 3.3159 2.9305 7.1011 2.9293 10.9378.0 5.8394-2.2733 11.3304-6.4032 15.4604-4.1288 4.1288-9.6186 6.4032-15.458 6.4032s-11.328-2.2733-15.458-6.4032-6.4032-9.6186-6.4056-15.4628c.0012-6.025 2.454-11.4897 6.4116-15.4473C177.5953 212.627 183.0601 210.1742 189.0874 210.1754zM197.0804 232.033c.0012-1.4042-.3687-2.7868-1.063-3.9887-1.4293-2.4684-4.0833-3.9995-6.9299-4.0019-4.4077.0024-7.993 3.5877-7.993 7.993.0 2.1356.832 4.1431 2.3427 5.6539 1.5083 1.5083 3.5159 2.3403 5.6503 2.3415 2.1356.0 4.1443-.8308 5.6539-2.3403S197.0816 234.1722 197.0804 232.033z"/><path style="opacity:.3;fill:#fff" d="M189.0898 210.176c7.7763.0 15.0283 4.1826 18.926 10.9151 1.9201 3.3136 2.9377 7.0988 2.9353 10.9462.0024 12.0643-9.8065 21.8636-21.8613 21.8613-12.0547.0024-21.8636-9.8066-21.8612-21.8613.0-6.0285 2.4516-11.4921 6.4116-15.452C177.5977 212.6276 183.0612 210.176 189.0898 210.176zM197.0839 232.0372c0-1.4078-.3711-2.7892-1.0702-3.9959-1.4269-2.466-4.0797-3.9983-6.924-3.9983-4.4005-.0048-7.9918 3.5817-7.9942 7.9942.0024 4.4077 3.5865 7.9918 7.9942 7.9942 2.2027.0 4.2018-.8978 5.6479-2.3439C196.1861 236.239 197.0839 234.2399 197.0839 232.0372z"/><g><defs><path id="SVGID_1_" d="M194.7376 237.6875c-1.4461 1.4461-3.4452 2.3439-5.6479 2.3439-4.4077-.0024-7.9918-3.5865-7.9942-7.9942.0024-4.4125 3.5937-7.999 7.9942-7.9942 2.8443.0 5.497 1.5323 6.924 3.9983.6991 1.2067 1.0702 2.5881 1.0702 3.9959C197.0839 234.2399 196.1861 236.239 194.7376 237.6875z"/></defs><clipPath id="SVGID_2_"><use xlink:href="#SVGID_1_" style="overflow:visible"/></clipPath><path style="clip-path:url(#SVGID_2_);fill:#fff" d="M190.0704 225.0237c-4.4005-.0048-7.9918 3.5817-7.9942 7.9942.0011 1.9546.7088 3.7452 1.8782 5.1354-1.7447-1.4674-2.8575-3.663-2.8588-6.116.0024-4.4125 3.5936-7.999 7.9942-7.9942 2.3802-1e-4 4.616 1.0833 6.1218 2.8788C193.7885 225.7247 191.9774 225.0237 190.0704 225.0237z"/><path style="opacity:.13;clip-path:url(#SVGID_2_);fill:#020202" d="M190.0704 225.0237c-4.4005-.0048-7.9918 3.5817-7.9942 7.9942.0011 1.9546.7088 3.7452 1.8782 5.1354-1.7447-1.4674-2.8575-3.663-2.8588-6.116.0024-4.4125 3.5936-7.999 7.9942-7.9942 2.3802-1e-4 4.616 1.0833 6.1218 2.8788C193.7885 225.7247 191.9774 225.0237 190.0704 225.0237z"/></g><g><defs><path id="SVGID_3_" d="M189.0898 210.176c7.7763.0 15.0283 4.1826 18.926 10.9151 1.9201 3.3136 2.9377 7.0988 2.9353 10.9462.0024 12.0643-9.8065 21.8636-21.8613 21.8613-12.0547.0024-21.8636-9.8066-21.8612-21.8613.0-6.0285 2.4516-11.4921 6.4116-15.452C177.5977 212.6276 183.0612 210.176 189.0898 210.176zM197.0839 232.0372c0-1.4078-.3711-2.7892-1.0702-3.9959-1.4269-2.466-4.0797-3.9983-6.924-3.9983-4.4005-.0048-7.9918 3.5817-7.9942 7.9942.0024 4.4077 3.5865 7.9918 7.9942 7.9942 2.2027.0 4.2018-.8978 5.6479-2.3439C196.1861 236.239 197.0839 234.2399 197.0839 232.0372z"/></defs><clipPath id="SVGID_4_"><use xlink:href="#SVGID_3_" style="overflow:visible"/></clipPath><path style="clip-path:url(#SVGID_4_);fill:#5b7fc0" d="M172.6595 215.6045c-3.96 3.96-6.4116 9.4235-6.4116 15.452-.0024 12.0547 9.8066 21.8636 21.8613 21.8612 12.0547.0024 21.8636-9.797 21.8613-21.8612.0024-3.8475-1.0151-7.6326-2.9353-10.9462-3.8977-6.7324-11.1497-10.9151-18.926-10.9151C182.0806 209.1953 176.6171 211.647 172.6595 215.6045z"/></g></g><rect x="198.8952" y="225.1043" style="fill:#5b7fc0" width="122.6266" height="13.8671"/></g><g><path style="fill:#d95140" d="M189.0874 155.7611l.0012-.0012c7.7751.0012 15.0295 4.1862 18.932 10.9234 1.9177 3.3159 2.9305 7.1011 2.9293 10.9378.0 5.8394-2.2733 11.3304-6.4032 15.4604-4.1288 4.1288-9.6186 6.4032-15.458 6.4032s-11.328-2.2733-15.458-6.4032-6.4032-9.6186-6.4056-15.4628c.0012-6.0249 2.454-11.4897 6.4116-15.4473C177.5953 158.2128 183.0601 155.7599 189.0874 155.7611zM197.0804 177.6188c.0012-1.4042-.3687-2.7868-1.063-3.9887-1.4293-2.4684-4.0833-3.9995-6.9299-4.0019-4.4077.0024-7.993 3.5877-7.993 7.993.0 2.1356.832 4.1431 2.3427 5.6539 1.5083 1.5083 3.5159 2.3403 5.6503 2.3415 2.1356.0 4.1443-.8308 5.6539-2.3403C196.2508 181.7667 197.0816 179.758 197.0804 177.6188z"/><path style="opacity:.3;fill:#fff" d="M189.0898 155.7617c7.7763.0 15.0283 4.1826 18.926 10.9151 1.9201 3.3135 2.9377 7.0987 2.9353 10.9462.0024 12.0643-9.8065 21.8636-21.8613 21.8613-12.0547.0024-21.8636-9.8066-21.8612-21.8613.0-6.0285 2.4516-11.4921 6.4116-15.452C177.5977 158.2134 183.0612 155.7617 189.0898 155.7617zM197.0839 177.623c0-1.4078-.3711-2.7892-1.0702-3.9959-1.4269-2.466-4.0797-3.9983-6.924-3.9983-4.4005-.0048-7.9918 3.5817-7.9942 7.9942.0024 4.4077 3.5865 7.9918 7.9942 7.9942 2.2027.0 4.2018-.8978 5.6479-2.3439C196.1861 181.8248 197.0839 179.8256 197.0839 177.623z"/><g><defs><path id="SVGID_5_" d="M194.7376 183.2733c-1.4461 1.4461-3.4452 2.3439-5.6479 2.3439-4.4077-.0024-7.9918-3.5865-7.9942-7.9942.0024-4.4125 3.5937-7.9989 7.9942-7.9942 2.8443.0 5.497 1.5323 6.924 3.9983.6991 1.2067 1.0702 2.5881 1.0702 3.9959C197.0839 179.8256 196.1861 181.8248 194.7376 183.2733z"/></defs><clipPath id="SVGID_6_"><use xlink:href="#SVGID_5_" style="overflow:visible"/></clipPath><path style="clip-path:url(#SVGID_6_);fill:#fff" d="M190.0704 170.6095c-4.4005-.0048-7.9918 3.5817-7.9942 7.9942.0011 1.9546.7088 3.7452 1.8782 5.1354-1.7447-1.4674-2.8575-3.663-2.8588-6.116.0024-4.4125 3.5936-7.999 7.9942-7.9942 2.3802-1e-4 4.616 1.0833 6.1218 2.8788C193.7885 171.3104 191.9774 170.6095 190.0704 170.6095z"/><path style="opacity:.13;clip-path:url(#SVGID_6_);fill:#020202" d="M190.0704 170.6095c-4.4005-.0048-7.9918 3.5817-7.9942 7.9942.0011 1.9546.7088 3.7452 1.8782 5.1354-1.7447-1.4674-2.8575-3.663-2.8588-6.116.0024-4.4125 3.5936-7.999 7.9942-7.9942 2.3802-1e-4 4.616 1.0833 6.1218 2.8788C193.7885 171.3104 191.9774 170.6095 190.0704 170.6095z"/></g><g><defs><path id="SVGID_7_" d="M189.0898 155.7617c7.7763.0 15.0283 4.1826 18.926 10.9151 1.9201 3.3135 2.9377 7.0987 2.9353 10.9462.0024 12.0643-9.8065 21.8636-21.8613 21.8613-12.0547.0024-21.8636-9.8066-21.8612-21.8613.0-6.0285 2.4516-11.4921 6.4116-15.452C177.5977 158.2134 183.0612 155.7617 189.0898 155.7617zM197.0839 177.623c0-1.4078-.3711-2.7892-1.0702-3.9959-1.4269-2.466-4.0797-3.9983-6.924-3.9983-4.4005-.0048-7.9918 3.5817-7.9942 7.9942.0024 4.4077 3.5865 7.9918 7.9942 7.9942 2.2027.0 4.2018-.8978 5.6479-2.3439C196.1861 181.8248 197.0839 179.8256 197.0839 177.623z"/></defs><clipPath id="SVGID_8_"><use xlink:href="#SVGID_7_" style="overflow:visible"/></clipPath><path style="clip-path:url(#SVGID_8_);fill:#d95140" d="M172.6595 161.1903c-3.96 3.96-6.4116 9.4235-6.4116 15.452-.0024 12.0547 9.8066 21.8636 21.8613 21.8613 12.0547.0024 21.8636-9.797 21.8613-21.8613.0024-3.8474-1.0151-7.6326-2.9353-10.9462-3.8977-6.7324-11.1497-10.9151-18.926-10.9151C182.0806 154.7811 176.6171 157.2327 172.6595 161.1903z"/></g><rect x="198.8952" y="170.69" style="fill:#d95140" width="122.6266" height="13.8671"/></g><g><g><path style="fill:#56a55c" d="M189.5379 264.6147l.0012-.0012c7.7751.0012 15.0294 4.1862 18.932 10.9235 1.9177 3.3159 2.9305 7.1011 2.9293 10.9378.0 5.8394-2.2733 11.3304-6.4032 15.4604-4.1288 4.1288-9.6186 6.4032-15.458 6.4032-5.8394.0-11.3281-2.2733-15.458-6.4032-4.13-4.13-6.4032-9.6186-6.4056-15.4628.0012-6.0249 2.454-11.4897 6.4116-15.4472C178.0458 267.0663 183.5105 264.6135 189.5379 264.6147zM197.5309 286.4723c.0012-1.4042-.3687-2.7868-1.063-3.9887-1.4293-2.4684-4.0833-3.9995-6.9299-4.0019-4.4077.0024-7.993 3.5877-7.993 7.993.0 2.1356.832 4.1431 2.3427 5.6538 1.5083 1.5083 3.5159 2.3403 5.6503 2.3415 2.1356.0 4.1443-.8308 5.6539-2.3403C196.7013 290.6202 197.5321 288.6115 197.5309 286.4723z"/><path style="opacity:.3;fill:#fff" d="M189.5403 264.6153c7.7763.0 15.0283 4.1826 18.926 10.9151 1.9201 3.3135 2.9377 7.0987 2.9353 10.9462.0024 12.0643-9.8065 21.8636-21.8613 21.8613-12.0547.0024-21.8636-9.8065-21.8612-21.8613.0-6.0285 2.4516-11.492 6.4116-15.452C178.0482 267.0669 183.5117 264.6153 189.5403 264.6153zM197.5344 286.4765c0-1.4078-.3711-2.7892-1.0702-3.9959-1.4269-2.466-4.0797-3.9983-6.924-3.9983-4.4005-.0048-7.9918 3.5817-7.9942 7.9941.0024 4.4077 3.5865 7.9918 7.9942 7.9942 2.2027.0 4.2018-.8978 5.6479-2.3439C196.6366 290.6783 197.5344 288.6792 197.5344 286.4765z"/><g><defs><path id="SVGID_9_" d="M195.1881 292.1268c-1.4461 1.4461-3.4452 2.3439-5.6479 2.3439-4.4077-.0024-7.9918-3.5865-7.9942-7.9942.0024-4.4125 3.5937-7.9989 7.9942-7.9941 2.8443.0 5.497 1.5323 6.924 3.9983.6991 1.2067 1.0702 2.5881 1.0702 3.9959C197.5344 288.6792 196.6366 290.6783 195.1881 292.1268z"/></defs><clipPath id="SVGID_10_"><use xlink:href="#SVGID_9_" style="overflow:visible"/></clipPath><path style="clip-path:url(#SVGID_10_);fill:#fff" d="M190.5209 279.463c-4.4005-.0048-7.9918 3.5817-7.9942 7.9941.0011 1.9547.7088 3.7452 1.8782 5.1354-1.7446-1.4674-2.8575-3.6631-2.8588-6.1161.0024-4.4125 3.5936-7.999 7.9942-7.9941 2.3802-1e-4 4.616 1.0833 6.1218 2.8788C194.239 280.164 192.4279 279.463 190.5209 279.463z"/><path style="opacity:.13;clip-path:url(#SVGID_10_);fill:#020202" d="M190.5209 279.463c-4.4005-.0048-7.9918 3.5817-7.9942 7.9941.0011 1.9547.7088 3.7452 1.8782 5.1354-1.7446-1.4674-2.8575-3.6631-2.8588-6.1161.0024-4.4125 3.5936-7.999 7.9942-7.9941 2.3802-1e-4 4.616 1.0833 6.1218 2.8788C194.239 280.164 192.4279 279.463 190.5209 279.463z"/></g><g><defs><path id="SVGID_11_" d="M189.5403 264.6153c7.7763.0 15.0283 4.1826 18.926 10.9151 1.9201 3.3135 2.9377 7.0987 2.9353 10.9462.0024 12.0643-9.8065 21.8636-21.8613 21.8613-12.0547.0024-21.8636-9.8065-21.8612-21.8613.0-6.0285 2.4516-11.492 6.4116-15.452C178.0482 267.0669 183.5117 264.6153 189.5403 264.6153zM197.5344 286.4765c0-1.4078-.3711-2.7892-1.0702-3.9959-1.4269-2.466-4.0797-3.9983-6.924-3.9983-4.4005-.0048-7.9918 3.5817-7.9942 7.9941.0024 4.4077 3.5865 7.9918 7.9942 7.9942 2.2027.0 4.2018-.8978 5.6479-2.3439C196.6366 290.6783 197.5344 288.6792 197.5344 286.4765z"/></defs><clipPath id="SVGID_12_"><use xlink:href="#SVGID_11_" style="overflow:visible"/></clipPath><path style="clip-path:url(#SVGID_12_);fill:#56a55c" d="M173.11 270.0439c-3.96 3.96-6.4116 9.4235-6.4116 15.452-.0024 12.0547 9.8066 21.8636 21.8613 21.8613 12.0547.0024 21.8636-9.797 21.8613-21.8613.0024-3.8474-1.0151-7.6326-2.9353-10.9462-3.8977-6.7325-11.1497-10.9151-18.926-10.9151C182.5311 263.6346 177.0676 266.0863 173.11 270.0439z"/></g></g><rect x="199.3456" y="279.5436" style="fill:#56a55c" width="122.6266" height="13.8671"/></g><g><g><path style="fill:#f1bc42" d="M189.0874 318.7208l.0012-.0012c7.7751.0012 15.0295 4.1862 18.932 10.9234 1.9177 3.3159 2.9305 7.1011 2.9293 10.9378.0 5.8394-2.2733 11.3305-6.4032 15.4604-4.1288 4.1288-9.6186 6.4032-15.458 6.4032s-11.328-2.2733-15.458-6.4032-6.4032-9.6186-6.4056-15.4628c.0012-6.025 2.454-11.4897 6.4116-15.4472C177.5953 321.1724 183.0601 318.7196 189.0874 318.7208zM197.0804 340.5784c.0012-1.4042-.3687-2.7868-1.063-3.9887-1.4293-2.4684-4.0833-3.9995-6.9299-4.0019-4.4077.0024-7.993 3.5877-7.993 7.993.0 2.1356.832 4.1431 2.3427 5.6539 1.5083 1.5083 3.5159 2.3403 5.6503 2.3415 2.1356.0 4.1443-.8308 5.6539-2.3403S197.0816 342.7176 197.0804 340.5784z"/><path style="opacity:.3;fill:#fff" d="M189.0898 318.7214c7.7763.0 15.0283 4.1826 18.926 10.915 1.9201 3.3136 2.9377 7.0988 2.9353 10.9462.0024 12.0643-9.8065 21.8636-21.8613 21.8612-12.0547.0024-21.8636-9.8065-21.8612-21.8612.0-6.0285 2.4516-11.4921 6.4116-15.452C177.5977 321.173 183.0612 318.7214 189.0898 318.7214zM197.0839 340.5826c0-1.4078-.3711-2.7892-1.0702-3.9959-1.4269-2.466-4.0797-3.9983-6.924-3.9983-4.4005-.0048-7.9918 3.5817-7.9942 7.9942.0024 4.4077 3.5865 7.9918 7.9942 7.9942 2.2027.0 4.2018-.8978 5.6479-2.3439C196.1861 344.7844 197.0839 342.7853 197.0839 340.5826z"/><g><defs><path id="SVGID_13_" d="M194.7376 346.2329c-1.4461 1.4461-3.4452 2.3439-5.6479 2.3439-4.4077-.0024-7.9918-3.5865-7.9942-7.9942.0024-4.4125 3.5937-7.999 7.9942-7.9942 2.8443.0 5.497 1.5323 6.924 3.9983.6991 1.2067 1.0702 2.5881 1.0702 3.9959C197.0839 342.7853 196.1861 344.7844 194.7376 346.2329z"/></defs><clipPath id="SVGID_14_"><use xlink:href="#SVGID_13_" style="overflow:visible"/></clipPath><path style="clip-path:url(#SVGID_14_);fill:#fff" d="M190.0704 333.5691c-4.4005-.0048-7.9918 3.5817-7.9942 7.9942.0011 1.9547.7088 3.7452 1.8782 5.1354-1.7447-1.4674-2.8575-3.6631-2.8588-6.1161.0024-4.4125 3.5936-7.999 7.9942-7.9942 2.3802-1e-4 4.616 1.0834 6.1218 2.8788C193.7885 334.2701 191.9774 333.5691 190.0704 333.5691z"/><path style="opacity:.13;clip-path:url(#SVGID_14_);fill:#020202" d="M190.0704 333.5691c-4.4005-.0048-7.9918 3.5817-7.9942 7.9942.0011 1.9547.7088 3.7452 1.8782 5.1354-1.7447-1.4674-2.8575-3.6631-2.8588-6.1161.0024-4.4125 3.5936-7.999 7.9942-7.9942 2.3802-1e-4 4.616 1.0834 6.1218 2.8788C193.7885 334.2701 191.9774 333.5691 190.0704 333.5691z"/></g><g><defs><path id="SVGID_15_" d="M189.0898 318.7214c7.7763.0 15.0283 4.1826 18.926 10.915 1.9201 3.3136 2.9377 7.0988 2.9353 10.9462.0024 12.0643-9.8065 21.8636-21.8613 21.8612-12.0547.0024-21.8636-9.8065-21.8612-21.8612.0-6.0285 2.4516-11.4921 6.4116-15.452C177.5977 321.173 183.0612 318.7214 189.0898 318.7214zM197.0839 340.5826c0-1.4078-.3711-2.7892-1.0702-3.9959-1.4269-2.466-4.0797-3.9983-6.924-3.9983-4.4005-.0048-7.9918 3.5817-7.9942 7.9942.0024 4.4077 3.5865 7.9918 7.9942 7.9942 2.2027.0 4.2018-.8978 5.6479-2.3439C196.1861 344.7844 197.0839 342.7853 197.0839 340.5826z"/></defs><clipPath id="SVGID_16_"><use xlink:href="#SVGID_15_" style="overflow:visible"/></clipPath><path style="clip-path:url(#SVGID_16_);fill:#f1bc42" d="M172.6595 324.15c-3.96 3.96-6.4116 9.4235-6.4116 15.452-.0024 12.0547 9.8066 21.8636 21.8613 21.8612 12.0547.0024 21.8636-9.797 21.8613-21.8612.0024-3.8474-1.0151-7.6327-2.9353-10.9462-3.8977-6.7324-11.1497-10.9151-18.926-10.9151C182.0806 317.7407 176.6171 320.1924 172.6595 324.15z"/></g></g><rect x="198.8952" y="333.6497" style="fill:#f1bc42" width="122.6266" height="13.8671"/></g></g></svg></span><span class="text-uppercase font-weight-bold">Smart Grid Use Cases</span></a><div class="td-navbar-nav-scroll ml-md-auto" id=main_navbar><ul class="navbar-nav mt-2 mt-lg-0"><li class="nav-item mr-4 mb-2 mb-lg-0"><a class=nav-link href=/public/automation/use-cases/about/><span>About</span></a></li><li class="nav-item mr-4 mb-2 mb-lg-0"><a class="nav-link active" href=/public/automation/use-cases/docs/><span class=active>Documentation</span></a></li><li class="nav-item mr-4 mb-2 mb-lg-0"><a class=nav-link href=/public/automation/use-cases/blog/><span>Blog</span></a></li><li class="nav-item mr-4 mb-2 mb-lg-0"><a class=nav-link href=/public/automation/use-cases/community/><span>Community</span></a></li></ul></div><div class="navbar-nav d-none d-lg-block"><input type=search class="form-control td-search-input" placeholder="&#xf002 Search this site…" aria-label="Search this site…" autocomplete=off></div></nav></header><div class="container-fluid td-outer"><div class=td-main><div class="row flex-xl-nowrap"><div class="col-12 col-md-3 col-xl-2 td-sidebar d-print-none"><div id=td-sidebar-menu class=td-sidebar__inner><form class="td-sidebar__search d-flex align-items-center"><input type=search class="form-control td-search-input" placeholder="&#xf002 Search this site…" aria-label="Search this site…" autocomplete=off>
<button class="btn btn-link td-sidebar__toggle d-md-none p-0 ml-3 fas fa-bars" type=button data-toggle=collapse data-target=#td-section-nav aria-controls=td-docs-nav aria-expanded=false aria-label="Toggle section navigation"></button></form><nav class="collapse td-sidebar-nav pt-2 pl-4" id=td-section-nav><ul class="td-sidebar-nav__section pr-md-3"><li class=td-sidebar-nav__section-title><a href=/public/automation/use-cases/docs/ class="align-left pl-0 pr-2 active td-sidebar-link td-sidebar-link__section">Documentation</a></li><ul><li class="collapse show" id=publicautomationuse-casesdocs><ul class="td-sidebar-nav__section pr-md-3"><li class=td-sidebar-nav__section-title><a href=/public/automation/use-cases/docs/overview/ class="align-left pl-0 pr-2 collapsed td-sidebar-link td-sidebar-link__section">Overview</a></li><ul><li class=collapse id=publicautomationuse-casesdocsoverview></li></ul></ul><ul class="td-sidebar-nav__section pr-md-3"><li class=td-sidebar-nav__section-title><a href=/public/automation/use-cases/docs/getting-started/ class="align-left pl-0 pr-2 collapsed td-sidebar-link td-sidebar-link__section">Getting Started</a></li><ul><li class=collapse id=publicautomationuse-casesdocsgetting-started><a class="td-sidebar-link td-sidebar-link__page" id=m-publicautomationuse-casesdocsgetting-startedexample-page href=/public/automation/use-cases/docs/getting-started/example-page/>Example Page</a></li></ul></ul><ul class="td-sidebar-nav__section pr-md-3"><li class=td-sidebar-nav__section-title><a href=/public/automation/use-cases/docs/contribution-guidelines/ class="align-left pl-0 pr-2 collapsed td-sidebar-link td-sidebar-link__section">Contribution Guidelines</a></li><ul><li class=collapse id=publicautomationuse-casesdocscontribution-guidelines></li></ul></ul><a class="td-sidebar-link td-sidebar-link__page" id=m-publicautomationuse-casesdocsplatoneuc-lvrtm href=/public/automation/use-cases/docs/platone/uc-lvrtm/>LVRTM Example Use Case</a>
<a class="td-sidebar-link td-sidebar-link__page" id=m-publicautomationuse-casesdocsplatoneuc-ge-1-island-mode href=/public/automation/use-cases/docs/platone/uc-ge-1-island-mode/></a><a class="td-sidebar-link td-sidebar-link__page" id=m-publicautomationuse-casesdocsplatoneuc-ge-2-third-party-flex-requestuc-de-2 href=/public/automation/use-cases/docs/platone/uc-ge-2-third-party-flex-request/uc-de-2/></a><a class="td-sidebar-link td-sidebar-link__page" id=m-publicautomationuse-casesdocsplatoneuc-ge-3-energy-deliveryuc-de-3 href=/public/automation/use-cases/docs/platone/uc-ge-3-energy-delivery/uc-de-3/></a><a class="td-sidebar-link td-sidebar-link__page" id=m-publicautomationuse-casesdocsplatoneuc-ge-4-energy-export-in-discrete-packagesuc-de-4 href=/public/automation/use-cases/docs/platone/uc-ge-4-energy-export-in-discrete-packages/uc-de-4/></a><a class="td-sidebar-link td-sidebar-link__page" id=m-publicautomationuse-casesdocsplatoneuc-gr-1-functions-of-the-state-estimation-tool-given-conventional-measurementsuc-gr-1 href=/public/automation/use-cases/docs/platone/uc-gr-1-functions-of-the-state-estimation-tool-given-conventional-measurements/uc-gr-1/></a><a class="td-sidebar-link td-sidebar-link__page" id=m-publicautomationuse-casesdocsplatoneuc-gr-2-pmu-data-integration-into-se-tooluc-gr-2 href=/public/automation/use-cases/docs/platone/uc-gr-2-pmu-data-integration-into-se-tool/uc-gr-2/></a><a class="td-sidebar-link td-sidebar-link__page" id=m-publicautomationuse-casesdocsplatoneuc-gr-3-distribution-network-limit-violation-mitigationuc-gr-3 href=/public/automation/use-cases/docs/platone/uc-gr-3-distribution-network-limit-violation-mitigation/uc-gr-3/></a><a class="td-sidebar-link td-sidebar-link__page" id=m-publicautomationuse-casesdocsplatoneuc-gr-4-frequency-support-by-the-distribution-networkuc-gr-4 href=/public/automation/use-cases/docs/platone/uc-gr-4-frequency-support-by-the-distribution-network/uc-gr-4/></a><a class="td-sidebar-link td-sidebar-link__page" id=m-publicautomationuse-casesdocsplatoneuc-gr-5-pmu-integration-and-data-visualization-for-flexibility-services-managementuc-gr-5 href=/public/automation/use-cases/docs/platone/uc-gr-5-pmu-integration-and-data-visualization-for-flexibility-services-management/uc-gr-5/></a><a class="td-sidebar-link td-sidebar-link__page" id=m-publicautomationuse-casesdocsplatoneuc-it-1-voltage-managementuc-it-1 href=/public/automation/use-cases/docs/platone/uc-it-1-voltage-management/uc-it-1/></a><a class="td-sidebar-link td-sidebar-link__page active" id=m-publicautomationuse-casesdocsplatoneuc-it-2-congestion-managementuc-it-2 href=/public/automation/use-cases/docs/platone/uc-it-2-congestion-management/uc-it-2/></a><a class="td-sidebar-link td-sidebar-link__page" id=m-publicautomationuse-casesdocsplatoneupdated_template href=/public/automation/use-cases/docs/platone/updated_template/></a></li></ul></ul></nav></div></div><div class="d-none d-xl-block col-xl-2 td-toc d-print-none"><div class="td-page-meta ml-2 pb-1 pt-2 mb-0"><a href=https://git.rwth-aachen.de/acs/public/automation/use-cases/edit/master/content/en/docs/Platone/uc-IT-2-%20Congestion%20Management/UC-IT-2.md target=_blank><i class="fa fa-edit fa-fw"></i>Edit this page</a>
<a href="https://git.rwth-aachen.de/acs/public/automation/use-cases/issues/new?title=" target=_blank><i class="fab fa-github fa-fw"></i>Create documentation issue</a>
<a href=https://git.rwth-aachen.de/acs/public/automation/use-cases/issues/new target=_blank><i class="fas fa-tasks fa-fw"></i>Create project issue</a></div><nav id=TableOfContents><ul><li><a href=#11-name-of-the-use-case>1.1. Name of the Use Case</a></li><li><a href=#12-version-management>1.2. Version Management</a></li><li><a href=#13-scope-and-objectives-of-use-case>1.3. Scope and Objectives of Use Case</a></li><li><a href=#14-narrative-of-use-case>1.4. Narrative of Use Case</a></li><li><a href=#15-key-performance-indicatiors-kpi>1.5. Key Performance Indicatiors (KPI)</a></li><li><a href=#16-use-case-conditions>1.6. Use case conditions</a></li><li><a href=#17-further-information-to-the-use-case-for-classificationmapping>1.7. Further information to the use case for classification/mapping</a></li><li><a href=#18-general-remarks>1.8. General remarks</a></li></ul><ul><li><a href=#31-actors>3.1. Actors</a></li><li><a href=#32-references>3.2. References</a></li></ul><ul><li><a href=#41-overview-of-scenarios>4.1. Overview of Scenarios</a></li><li><a href=#42-steps--scenarios>4.2. Steps – Scenarios</a></li></ul></nav></div><main class="col-12 col-md-9 col-xl-8 pl-md-5" role=main><nav aria-label=breadcrumb class="d-none d-md-block d-print-none"><ol class="breadcrumb spb-1"><li class=breadcrumb-item><a href=https://acs.pages.rwth-aachen.de/public/automation/use-cases/docs/>Documentation</a></li><li class="breadcrumb-item active" aria-current=page><a href=https://acs.pages.rwth-aachen.de/public/automation/use-cases/docs/platone/uc-it-2-congestion-management/uc-it-2/></a></li></ol></nav><div class=td-content><h1></h1><h1 id=1-description-of-the-use-case>1. Description of the Use Case</h1><h2 id=11-name-of-the-use-case>1.1. Name of the Use Case</h2><p><em>Use case identification</em></p><table><thead><tr><th>ID</th><th>Area /Domain(s)/Zone(s)</th><th>Name of the Use Case</th></tr></thead><tbody><tr><td>UC-IT-2</td><td>Area: Energy system</br></td><td>Voltage Management in transmission and distribution system using resources connected to distribution system</td></tr></tbody></table><h2 id=12-version-management>1.2. Version Management</h2><p><em>Version management</em></p><table><thead><tr><th>Version No.</th><th>Date</th><th>Name of author(s)</th><th>Changes</th><th>Approval status</th></tr></thead><tbody><tr><td>0.1</td><td></td><td>Areti, Acea Energia, Engineering, Siemens</td><td>Initial creation</td><td></td></tr><tr><td>0.2</td><td>2nd June 2020</td><td>Katarzyna Zawadzka</td><td>Initial creation in Github</td><td>Draft</td></tr></tbody></table><h2 id=13-scope-and-objectives-of-use-case>1.3. Scope and Objectives of Use Case</h2><p><em>Scope and objectives of use case</em></p><table><thead><tr><th></th><th></th></tr></thead><tbody><tr><td>Scope</td><td>Congestion avoidance in distribution and transmission grid by use of flexibility resources connected to transmission and distribution system providing ancillary services through a market mechanism.<br>Network: MV, LV (HV users have their own market)<br>Market: Day Ahead, Near Real Time<br></td></tr><tr><td><strong>Objective(s)</strong></td><td>* To support the TSO to use the flexibility provided by resources connected to the distribution system for congestion management, while respecting distribution system constraints<br>* To ensure an inclusive and non-discriminatory access to the market for all agents that provide grid services<br>* To enable coordination between system operators<br>* To optimize the distribution network utilization<br>* <em>To activate flexibility to solve congestion in the distribution grid</em><br>* <em>To minimize RES curtailment due to technical requirements and operation constraints</em></td></tr><tr><td><strong>Related business case(s)</strong></td><td>add text</td></tr></tbody></table><h2 id=14-narrative-of-use-case>1.4. Narrative of Use Case</h2><p><strong>Short description</strong></p><p>The BUC describes the steps to prevent voltage issues in transmission and distribution system. DSO can use flexible resources connected to distribution system and TSO can use flexible resources connected to transmission and distribution system after the DSO’s approval. The state of the grid is assessed and monitored by DSO and TSO respectively, in order to keep the electrical quantities of the system within admissible range.</p><p><strong>Complete description</strong></p><p>The UC deals the Congestion on transmission and distribution grid, describing all the main phases: procurement, activation and settlement, in the day ahead and real time flexibility market.
In the day ahead market, the FR Owner sends to Aggregator Platform the list of the resources available for the day after. Subsequently the Aggregator Platform transmits the list to the SCD. For every POD, the SCD joins the quarterly measures and all the main data useful for the flexibility and sends them to DSO TP, TSO simulator and Aggregator Platform.
In parallel take place three processes :</p><ul><li>The DSO Technical Platform detects the congestion on the distribution grid. The DSO try first to solve the issues using the own solutions, after it uses the local flexibility market, defining the local flexibility requests;</li><li>The TSO simulator defines the congestions on the transmission network and requires the flexibility to solve the congestion in HV grid to the local market;</li><li>The Aggregator Platform gathers the flexibility from the customers in low and in medium voltage and offer it to the market platform.
At gate closure all the day ahead requests and offers are stored on the Market Platform. The Market Platform matches first the offers with the DSO’s requests, and orders them in economic manner, after repeats the procedure with the TSO requests. Hence the list of auctioned offers is sent to DSO TP for evaluate the grid constraints violations. Finally the market platform receives the list of offers comply with local grid constraints and sends them to all the stakeholders.
Moreover the Aggregator Platform sends a reservation to FR Owner for the resources that will be select for the market day ahead.
The same steps are followed in the Real Time session. The only variation is in the Aggregator domain. Indeed the aggregator uses in Real Time session the same offers proposed in the Day ahead market, hence all the requests that DSO and TSO makes in Real Time are matched with the offers presented in the previous session.
When the DSO or the TSO need of flexibility, begin the Activation phase, where the DSO TP or TSO Simulator communicate to market the order to move tied to a specific offer. The Market Platform sends the order to DSO TP, that divides it for every POD and dispatches the set point to light nodes. The light nodes make available the set points to the BMS/FR. Also, the Light Node measures the electrical quantities for evaluate the energy flexibility and sends them to the SCD.
For the settlement phase the Market Platform acquires the data from the SCD and calculates the difference between market baseline, uploaded in the SCD by BRP, and electrical quantities measured in the same time frame, uploaded in the SCD by Light Node. The Market Platform runs the settlement algorithm and finds the outcomes. The settlement outcomes are transmitted to Aggregator Platform, DSO and TSO Simulator.
Finally, the DSO pays the flexibility to the aggregator, that can recognizes the fee to the FR Owner.</li></ul><h2 id=15-key-performance-indicatiors-kpi>1.5. Key Performance Indicatiors (KPI)</h2><table><thead><tr><th>ID</th><th>Name</th><th>Description</th><th>Reference to mentioned use case objectives</th></tr></thead><tbody><tr><td>add text</td><td>add text</td><td>add text</td><td>add text</td></tr></tbody></table><h2 id=16-use-case-conditions>1.6. Use case conditions</h2><table><thead><tr><th>Assumptions</th><th>Prerequisites</th></tr></thead><tbody><tr><td>add text</td><td>add text</td></tr></tbody></table><p><em><strong>Notes:</strong></em></p><ul><li><p><strong>Assumptions</strong> - general presumptions about conditions or system configurations (e.g. customer&rsquo;s consent required for some steps; simulation of TSO)</p></li><li><p><strong>Prerequisites</strong> - specify which requirements have to be met so that the basis scenario use case can be successfully accomplished.</p></li></ul><h2 id=17-further-information-to-the-use-case-for-classificationmapping>1.7. Further information to the use case for classification/mapping</h2><p>OPTIONAL - you can leave it blank</p><table><thead><tr><th>Relation to other use cases</th></tr></thead><tbody><tr><td>add text</td></tr><tr><td><strong>Level of depth</strong></td></tr><tr><td>add text</td></tr><tr><td><strong>Prioritisation</strong></td></tr><tr><td>add text</td></tr><tr><td><strong>Generic, regional or national relation</strong></td></tr><tr><td>add text</td></tr><tr><td><strong>Nature of the use cases</strong></td></tr><tr><td>add text</td></tr><tr><td><strong>Further keywords for classification</strong></td></tr><tr><td>add text</td></tr></tbody></table><p><em><strong>Notes:</strong></em></p><ul><li><p><strong>Relation to other use cases</strong> - relation to other use cases in the same project or thematic area. Possible relation types are for instance include, extend, invoke, or associate.</p></li><li><p><strong>Level of depth</strong> - reflects the degree of specialisation of the use case. Although no common notation is settled, descriptions like high level use case, generic, detailed, or specialised use case are often used.</p></li><li><p><strong>Prioritisation</strong> - helps to rate the use cases in a project from very important to nice-to-have with labels like obligatory/mandatory or optional which have to be agreed upon beforehand.</p></li><li><p><strong>Generic, regional or national relation</strong> - for the purpose of generalisation if use case is applied to areas where restictions by law or silimiar issues occur.</p></li><li><p><strong>Nature of the use cases</strong> - describes the viewpoint and field of attention like <em>technical, political, business/market, test</em>, etc.</p></li></ul><h2 id=18-general-remarks>1.8. General remarks</h2><table><thead><tr><th>General remarks</th></tr></thead><tbody><tr><td>- add text<br>- add text<br>- add text</td></tr></tbody></table><p><em><strong>Notes:</strong></em></p><p>Add any remarks which do not fit in any other category</p><h1 id=2-diagrams-of-use-case>2. Diagrams of Use Case</h1><p><img src=Active_Diagram_Voltage_Violation.jpg alt="Active Diagram Voltage Violation"></p><p><strong>Active Diagram Voltage Violation</strong></p><p><img src=Sequence_diagram_Congestion.png alt="Sequence Diagram Congestion"></p><p><strong>Sequence Diagram Congestion</strong></p><p><img src=Use_Case_Diagram_Congestion.png alt="Use Case Diagram Congestion 2"></p><p><strong>Use Case Diagram Congestion</strong></p><h1 id=3-technical-details>3. Technical Details</h1><h2 id=31-actors>3.1. Actors</h2><table><thead><tr><th><strong>Actor Name</strong></th><th><strong>Actor Type</strong></th><th><strong>Actor Description</strong></th><th><strong>Further information specific to this Use Case</strong></th></tr></thead><tbody><tr><td>DSO</td><td>Person</td><td>DSO is each Distribution System Operator. It is an entity in charge for the management of the energy distribution networks</td><td>DMS, Light Node, Shared Customer Database, Simulator of DSO flexibility requests, Blockchain access layer</td></tr><tr><td>Light Node</td><td>Device</td><td>Device installed on the electrical meter that reads, arranges, certifies in BlockChain and sends the measurement for the dispatching market to the SCD (shared customer database). Moreover the device receives set-point from DSO Platform and make it available to client on client apparatus (e.g. EMS)</td><td></td></tr><tr><td>DSO Technical Platform</td><td>System</td><td>System that manages the distribution network. It foresees the grid state estimation, the productions and consumptions. Moreover it defines the flexibility requests for DSO’s grid. The DSO Technical Platform interfaces to SCADA and other system comprising in the Operation Domain</td><td></td></tr><tr><td>BMS</td><td>System</td><td>BMS is a computer-based control system installed in buildings that controls and monitors the building&rsquo;s mechanical and electrical equipment such as ventilation, lighting, power systems, fire systems, and security systems. In Italian demo the definition can also comprise the Home Management System (HMS) for residential users</td><td></td></tr><tr><td>Blockchain Access Layer</td><td>System</td><td>Platform that certifies the customer data for the flexibility</td><td></td></tr><tr><td>Shared Customer Database</td><td>System</td><td>Database that gathers all the data of flexibility resources and services and shares them with all the stakeholders</td><td></td></tr><tr><td>TSO</td><td>Person</td><td>TSO is each Transmission System Operator. It is an entity in charge for the management of the energy transmission networks</td><td>The TSO will be simulated in a tool developed in WP 2</td></tr><tr><td>TSO simulator</td><td>Software component</td><td>Tool to emulate the TSO flexibility requests that involve the resources connected in medium and in low voltage</td><td></td></tr><tr><td>Market Operator</td><td>Person</td><td>Market Operator is the responsible for the market Platform, it matches the offers and requests</td><td></td></tr><tr><td>PlatOne Market Platform</td><td>Software component</td><td>Virtual Place where the requests of flexibility match the offers</td><td></td></tr><tr><td>Flexibility Resources (FR)</td><td>System</td><td>Resources, in customer premises, that provide flexibility to the market. They could be generation plants, electric vehicles, batteries, active demand. They are closely related to the demo’s areas</td><td></td></tr><tr><td>Flexibility Resources Owner (FR Owner)</td><td>Person</td><td>FR Owner is the customer that makes available its flexibility to provide the ancillary services</td><td></td></tr><tr><td>Aggregator/Flexibility operator</td><td>Person</td><td>Aggregator / Flexibility operator is an entity that aggregates the flexibility offers on the market and provide them to DSO in case of needs for the grid</td><td>Aggregator Platform</td></tr><tr><td>Aggregator Platform/Software component</td><td>System that gathers the data measurement from the customers, calculates the energy flexibility to offer on the market, and defines the users set-points</td><td></td><td></td></tr><tr><td>Balance responsible party</td><td>Person</td><td>Balance responsible party is a market participant or its chosen representative responsible for its imbalances</td><td></td></tr></tbody></table><h2 id=32-references>3.2. References</h2><p>OPTIONAL - you can leave it blank</p><table><thead><tr><th><strong>No.</strong></th><th><strong>References Type</strong></th><th><strong>Reference</strong></th><th><strong>Status</strong></th><th><strong>Impact on Use Case</strong></th><th><strong>Organistaor / Organisation</strong></th><th><strong>Link</strong></th></tr></thead><tbody><tr><td>add text</td><td>add text</td><td>add text</td><td>add text</td><td>add text</td><td>add text</td><td></td></tr></tbody></table><h1 id=4-step-by-step-analysis-of-use-case>4. Step by Step Analysis of Use Case</h1><h2 id=41-overview-of-scenarios>4.1. Overview of Scenarios</h2><table><thead><tr><th><strong>No.</strong></th><th><strong>Scenario Name</strong></th><th><strong>Primary Actor</strong></th><th><strong>Triggering Event</strong></th><th><strong>Pre-Condition</strong></th><th><strong>Post-Condition</strong></th></tr></thead><tbody><tr><td>1</td><td>Day Ahead</td><td>DSO</td><td>DSO assesses the Grid for the day after and finds a possible congestion</td><td>The DSO Technical Platform is able to foresee the grid status for the day after</td><td>The DSO acquires on the market the energy flexibility to solve the grid issues for the day after</td></tr><tr><td>2</td><td>Real Time</td><td>DSO</td><td>DSO assesses the Grid for the next 4 hour to take in account the last grid outages or riconfiguration</td><td>The DSO TP is able to detect the critical issues in short term</td><td>The DSO acquires on the market the energy flexibility to solve the grid issues for the real time</td></tr><tr><td>3</td><td>Activation</td><td>DSO</td><td>DSO sends the order to move the resources</td><td>The resources have won the session market</td><td>The Light Node measures the deviation from the baseline</td></tr><tr><td>4</td><td>Settlement</td><td>BRP</td><td>BRP sends the baseline to SCD</td><td>BRP estimate the baseline for the energy market</td><td>The market operator calculates the flexibility energy respect to BRP&rsquo;s baseline</td></tr></tbody></table><h2 id=42-steps--scenarios>4.2. Steps – Scenarios</h2><p><strong>Scenario Name: No. 1 - Day Ahead</strong></p><table><thead><tr><th><strong>Step No.</strong></th><th><strong>Event.</strong></th><th><strong>Name of Process/ Activity</strong></th><th><strong>Description of Process/ Activity.</strong></th><th><strong>Service</strong></th><th><strong>Information Producer (Actor)</strong></th><th><strong>Information Receiver (Actor)</strong></th><th><strong>Information Exchanged</strong></th><th><strong>Requirements, R-ID</strong></th></tr></thead><tbody><tr><td>1 a</td><td>DER availability</td><td>Availability of Flexibility resources</td><td>FR Owner, through the app developed in the demo, communicates the availability of own resources to Aggregator, for the day after</td><td>CREATE</td><td>FR Owner</td><td>Aggregator Platform</td><td>I - 12</td><td></td></tr><tr><td>2 a</td><td>Users involved</td><td>List of flexible customer - step 1</td><td>Aggregator shares the flexible resources list with the SCD</td><td>CREATE</td><td>Aggregator Platform</td><td>SCD</td><td>I - 02</td><td></td></tr><tr><td>3 a</td><td>Active POD</td><td>List of flexible customer - step 2</td><td>The DSO acquires from SCD the list of POD involved</td><td>CREATE</td><td>SCD</td><td>DSO Techncial Platfoem</td><td>I - 02</td><td></td></tr><tr><td>4 a</td><td>DSO forecasts for day after</td><td>DSO Data acquisition</td><td>DSO Technical Platform acquires the data from SCD and from the field sensors (V&C sensors and LV3G), throught the Operational Systems, and runs the forecast tool, to evaluate the production and the consumption</td><td>CREATE</td><td>Opeartional Systems</td><td>DSO Technical PlatForm</td><td>I-18 / I-01</td><td></td></tr><tr><td>5 a</td><td>DSO simulate the grid for day after</td><td>Day Ahead grid assessment</td><td>DSO Tehcnical Platform runs the power flow tool to assess the grid for the day after</td><td>CREATE</td><td>DSO Technical Platform</td><td>DSO Technical PlatForm</td><td></td><td></td></tr><tr><td>6 a</td><td>Congestion Detection</td><td>Congestion localiaztion</td><td>If the DSO Technical Platform detect a congestion sends an alert to DSO operator</td><td>CREATE</td><td>DSO Technical Platform</td><td>DSO</td><td>II - 10</td><td></td></tr><tr><td>7 a</td><td>Using of solutions in premisis of DSO</td><td>Grid management</td><td>DSO tries first to solve the issues, using its own technical solutions.</td><td>CREATE</td><td>DSO</td><td>Operational systems</td><td>I - 11</td><td></td></tr><tr><td>8 a</td><td>Involving of the FR</td><td>Active Grid Management</td><td>DSO Technical Platform checks the further amount of flexibility that is required to solve the congestion and detects the location of the flexibility resources connected to distribution system, that can contribute to eliminate the problem</td><td>CREATE</td><td>DSO Technical Platform</td><td>DSO Technical PlatForm</td><td></td><td></td></tr><tr><td>9 a</td><td>Flexibility Procurement</td><td>Flexibility requests</td><td>DSO communicates the flexibility requests (Volumes, time frame) to market</td><td>CREATE</td><td>DSO Technical Platform</td><td>market platfomr</td><td>I - 06</td><td></td></tr><tr><td>10 a</td><td>Market session</td><td>Requests Acquisition</td><td>The market Platform acquires and stores the DSO Day Ahead Requests</td><td>CREATE</td><td>market platfomr</td><td>market platfomr</td><td></td><td></td></tr><tr><td>1 b</td><td>Data acquisition</td><td>Data DER Acquisition</td><td>AGGREGATOR, known the available resources, acquires their measurements from Shared Customer Database</td><td>GET</td><td>SCD</td><td>Aggregator Platform Platform</td><td>I - 01</td><td></td></tr><tr><td>2 b</td><td>Customer flexibility</td><td>Providing of flexibility from DER</td><td>AGGREGATOR calculates the baseline and the flexibility energy for every customer in our premises</td><td>Execute</td><td>Aggregator Platform Platform</td><td>Aggregator Platform Platform</td><td></td><td></td></tr><tr><td>3 b</td><td>Definition of the offer</td><td>Offering</td><td>AGGREGATOR arranges the offers for PODs defining the flexibility providing</td><td>CREATE</td><td>Aggregator Platform Platform</td><td>Aggregator Platform Platform</td><td></td><td></td></tr><tr><td>4 b</td><td>Offers providing</td><td>Offers sending</td><td>AGGREGATOR sends the scheduling (volumes, time frame and price) for POD to market</td><td>CREATE</td><td>Aggregator Platform</td><td>market platfomr</td><td>I - 05</td><td></td></tr><tr><td>5 b</td><td>Market session</td><td>Offers Acquisition</td><td>Market Operator Acquires and stores the Aggregator Day Ahead Bids</td><td>GET</td><td>market platform</td><td>market platfomr</td><td></td><td></td></tr><tr><td>1 c</td><td>TSO flexibility requests for day after</td><td>TSO requests</td><td>The TSO acquires from SCD the list of flexible resources that can contribute to eliminate the congestions at transmission level</td><td>CREATE</td><td>SCD</td><td>TSO Simulator</td><td></td><td></td></tr><tr><td>2 c</td><td>Procurement of flexibility</td><td>Flexibility requests</td><td>TSO communicates the requests (Volumes, time frame) of flexibility to market</td><td>CREATE</td><td>TSO Simulator</td><td>market platfomr</td><td>I - 06</td><td></td></tr><tr><td>3 c</td><td>Market session</td><td>Requests Acquisition</td><td>Market Operator acquires and stores the TSO Day Ahead Requests</td><td>CREATE</td><td>market platform</td><td>market platfomr</td><td></td><td></td></tr><tr><td>11 a</td><td>Select of the cheaper requests for DSO</td><td>Economic market clearing</td><td>Market Operator solves the DSO requests, selecting the best offers located in the distribution network area subjected to congestions. To increase the realiability Market Platform selects also some additional offers beyond the requests</td><td>REPEAT</td><td>market platform</td><td>Martket Platform</td><td></td><td></td></tr><tr><td>12 a</td><td>Select of the cheaper requests for TSO</td><td>Economic market clearing</td><td>The Market Operator uses the remaining flexibility to clear the TSO requests</td><td>REPEAT</td><td>market platform</td><td>Martket platform</td><td></td><td></td></tr><tr><td>13 a</td><td>Preliminary list of auctioned offers</td><td>Economical Auctioned offers</td><td>Market Operator gathers and orders the list of auctioned offers and send it to DSO</td><td>REPORT</td><td>market platform</td><td>DSO</td><td>I - 08</td><td></td></tr><tr><td>14 a</td><td>Grid constraints assessment</td><td>Techncical assessment</td><td>DSO receives from Market the list of auctioned offers and assesses the grid constraints</td><td>CREATE</td><td>DSO Technical Platform</td><td>DSO Techncial Platfoem</td><td></td><td></td></tr><tr><td>15 a</td><td>Finally list of auctioned offers</td><td>Auctioned offers</td><td>DSO sends the list of approved offers to Market</td><td>REPORT</td><td>DSO Technical Platform</td><td>market platfomr</td><td>I - 07</td><td></td></tr><tr><td>16 a</td><td>Market outcomes</td><td>Market Day Ahead outcomes</td><td>DSO, TSO and Aggregator receives Market Day Ahead outcomes from the Market Operator</td><td>REPORT</td><td>market platform</td><td>DSO/TSO/Aggregator Platform</td><td>I - 08</td><td></td></tr><tr><td>17 a</td><td>Available resources</td><td>Resource Planning</td><td>FR Owner receives the detail on the service to provide for the day after</td><td>REPORT</td><td>Aggregator Platform</td><td>FR Owner</td><td>I - 13</td><td></td></tr></tbody></table><p><strong>Scenario Name: No. 2 - Real Time</strong></p><table><thead><tr><th><strong>Step No.</strong></th><th><strong>Event.</strong></th><th><strong>Name of Process/ Activity</strong></th><th><strong>Description of Process/ Activity.</strong></th><th><strong>Service</strong></th><th><strong>Information Producer (Actor)</strong></th><th><strong>Information Receiver (Actor)</strong></th><th><strong>Information Exchanged</strong></th><th><strong>Requirements, R-ID</strong></th></tr></thead><tbody><tr><td>1 a</td><td>DSO forecast for the next hours</td><td>DSO Data acquisition</td><td>DSO Technical Platform acquires the data from SCD and from the field sensors (V&C sensors and LV3G), through the Operational Systems, to run the forecast tool, to evaluate the production and the consumption</td><td>CREATE</td><td>Operation Systems</td><td>DSO Technical PlatForm</td><td>I-18 / I-01</td><td></td></tr><tr><td>2 a</td><td>DSO simulate the grid for the next hours</td><td>Real Tima grid assessment</td><td>DSO Tehcnical Platform run the power flow tool to assesses the grid for the next four hours</td><td>CREATE</td><td>DSO Technical Platform</td><td>DSO Technical Platform</td><td></td><td></td></tr><tr><td>3 a</td><td>Congestion detection</td><td>Congestion Localization</td><td>If the DSO Technical Platform detect a congestion sends an alert to DSO Operator</td><td>CREATE</td><td>DSO Technical Platform</td><td>DSO</td><td>II - 10</td><td></td></tr><tr><td>4 a</td><td>Using of solution in premisis of DSO</td><td>Grid management</td><td>DSO tries first to solve the issue, using its own technical solutions.</td><td>CREATE</td><td>DSO</td><td>Operational systems</td><td>I - 11</td><td></td></tr><tr><td>5 a</td><td>Involving of the customer</td><td>Active Grid Management</td><td>DSO Technical Platform assess the amount of flexibility that is required to solve the congestions and decides the location of the flexibility resources connected to distribution system, that can contribute to eliminate the issue</td><td>CREATE</td><td>DSO Technical Platform</td><td>DSO Technical Platform</td><td></td><td></td></tr><tr><td>6 a</td><td>Flexibility Procurement</td><td>Flexibility requests</td><td>DSO communicates the requests (Volumes, time frame) of flexibility</td><td>CREATE</td><td>DSO Technical Platform</td><td>market platfomr</td><td>I - 06</td><td></td></tr><tr><td>7 a</td><td>Open market session</td><td>Requests pubblishing</td><td>Market Platform acquires and stores the DSO Real time Requests</td><td>CREATE</td><td>DSO Technical Platform</td><td>market platfomr</td><td></td><td></td></tr><tr><td>1 c</td><td>Flexibility Procurement</td><td>Flexibility requests</td><td>TSO communicates the further requests (Volumes, time frame) of flexibility to market</td><td>CREATE</td><td>TSO Simulator</td><td>market platfomr</td><td>I-06</td><td></td></tr><tr><td>2 c</td><td>Open market session</td><td>Requests pubblishing</td><td>Market Platform Acquires and stores the TSO Real time Requests</td><td>CREATE</td><td>TSO Simulator</td><td>market platfomr</td><td></td><td></td></tr><tr><td>8 a</td><td>Select of the cheaper requests for DSO</td><td>Economic market clearing</td><td>Market Platform solves the DSO requests, selecting the best offers located in the distribution network area subjected to congestions. To increase the realiability Market Platform select also some additional offers beyond the requests</td><td>REPEAT</td><td>market platform</td><td>Martket platform</td><td></td><td></td></tr><tr><td>9 a</td><td>Select of the cheapest requests for TSO</td><td>Economic market clearing</td><td>The Market Platform uses the remaining flexibility to clear the TSO requests</td><td>REPEAT</td><td>market platform</td><td>Martket platform</td><td></td><td></td></tr><tr><td>10 a</td><td>Preliminary list of auctioned offers</td><td>Economical Auctioned offers</td><td>The Market Platform gathers and orders the list of auctioned offers and sends it to DSO Technical Platform</td><td>REPORT</td><td>market platform</td><td>DSO Technical Platform</td><td>I - 08</td><td></td></tr><tr><td>11 a</td><td>Grid constraints assessment</td><td>Techncical assessment</td><td>DSO Technical Platform receives from Market Operator the list of auctioned offers and assesses the grid constraints</td><td>CREATE</td><td>DSO Technical Platform</td><td>DSO Technical Platform</td><td></td><td></td></tr><tr><td>12 a</td><td>Finally list of auctioned offers</td><td>Auctioned offers</td><td>DSO Technical Platform sends the list of approved offers to Market</td><td>REPORT</td><td>DSO technical Platform</td><td>market platfomr</td><td>I -07</td><td></td></tr><tr><td>13 a</td><td>Market outcomes</td><td>Market Real Time outcomes</td><td>DSO, TSO and Aggregator receives Market Real Time outcomes from the Market Operator</td><td>REPORT</td><td>market platfomr</td><td>DSO/TSO/Aggregator Platform</td><td>I - 08</td><td></td></tr><tr><td>14 a</td><td>Available resources</td><td>Resorces planning</td><td>FR Owner receives the detail on the service to provide in the Real Time</td><td>REPORT</td><td>Aggregator Platform</td><td>FR Owner</td><td>I-13</td><td></td></tr></tbody></table><p><strong>Scenario Name: No. 3 - Activation</strong></p><table><thead><tr><th><strong>Step No.</strong></th><th><strong>Event.</strong></th><th><strong>Name of Process/ Activity</strong></th><th><strong>Description of Process/ Activity.</strong></th><th><strong>Service</strong></th><th><strong>Information Producer (Actor)</strong></th><th><strong>Information Receiver (Actor)</strong></th><th><strong>Information Exchanged</strong></th><th><strong>Requirements, R-ID</strong></th></tr></thead><tbody><tr><td>1 a</td><td>DSO have to solve a Congestion</td><td>DSO Flxibility order</td><td>DSO Technical Platform sends the order to move flexibility to the market operator</td><td>CREATE</td><td>DSO Technical Platform</td><td>Market Platform</td><td>I-09</td><td></td></tr><tr><td>1 b</td><td>TSO have to solve a grid congestion</td><td>TSO Flxibility order</td><td>TSO sends the order to move the flexibility to the market operator</td><td>CREATE</td><td>TSO Simulator</td><td>Market Platform</td><td>I-09</td><td></td></tr><tr><td>2 a</td><td>Order transmission</td><td>Carryng of set point - step 1</td><td>The Market Platform receives and sends the order to DSO Technical Platform, SCD and Aggregator</td><td>CREATE</td><td>Market Platform</td><td>DSO Technical Platform/SCD/Aggregator</td><td>I-09</td><td></td></tr><tr><td>3 a</td><td>Order transmission</td><td>Carryng of set point - step 2</td><td>DSO receives from Market the scheduling and sends the set points to Light Nodes</td><td>CREATE</td><td>DSO Technical Platform</td><td>Light Nodes</td><td>I-09</td><td></td></tr><tr><td>4 a</td><td>Order available</td><td>Delivering of set point</td><td>The Light Node receives and makes available the set point to BMS (it can be BMS or HMS) and FR</td><td>CREATE</td><td>Light Node</td><td>BMS / FR</td><td>I-09</td><td></td></tr><tr><td>5 a</td><td>Moving of flexibility</td><td>Activation</td><td>Energy Management System, acquires the set point and select the correct scenario for electrical appliances (it can be also EV or storage), and/or suggests the right behaviour for the customers (f.i. through an alert);</td><td>CREATE</td><td>EMS / BMS / HMS</td><td>Smart Appliance / EV / Storage</td><td>I-14</td><td></td></tr><tr><td>6 a</td><td>Using of Bolckchian Access Layer</td><td>Data Certification</td><td>The Light Node carries the set point and the measurements (takes every 4 sec.) in the BlockChain</td><td>CREATE</td><td>Light Nodes</td><td>BlockChain Access Platform</td><td>I-04 / I-09</td><td></td></tr><tr><td>7 a</td><td>Flexibility Certification</td><td>BlockChain outcomes</td><td>The Blockchain sends the certification data to SCD</td><td>CREATE</td><td>BlockChain Access Platform</td><td>Shared Customer Database</td><td>I-04 / I-09</td><td></td></tr><tr><td>8 a</td><td>Measurement of flexibility energy</td><td>Energy Monitoring</td><td>Light Node measures the electrical quantities for calculate the flexibility and sends them to SCD</td><td>CREATE</td><td>Light Node</td><td>Shared Customer Database</td><td>I-04 / I-09</td><td></td></tr></tbody></table><p><strong>Scenario Name: No. 4 - Settlement</strong></p><table><thead><tr><th><strong>Step No.</strong></th><th><strong>Event.</strong></th><th><strong>Name of Process/ Activity</strong></th><th><strong>Description of Process/ Activity.</strong></th><th><strong>Service</strong></th><th><strong>Information Producer (Actor)</strong></th><th><strong>Information Receiver (Actor)</strong></th><th><strong>Information Exchanged</strong></th><th><strong>Requirements, R-ID</strong></th></tr></thead><tbody><tr><td>1</td><td>Baseline Definition</td><td>Market Baseline</td><td>BRP defines the production and/or consumption programs for any resource involved in the local flexibility market, and sends it to SCD</td><td>CREATE</td><td>BRP</td><td>SCD</td><td>I-03</td><td></td></tr><tr><td>2</td><td>Energy moved after a flexibility requests</td><td>Flexibility measurements</td><td>The light nodes sends the measurements to SCD</td><td>CREATE</td><td>Light Node</td><td>SCD</td><td>I-04</td><td></td></tr><tr><td>3</td><td>Gathering of the data</td><td>Settlement - step 1</td><td>Market Platform acquires the data from SCD</td><td>CREATE</td><td>SCD</td><td>Market Platform</td><td>I-04</td><td></td></tr><tr><td>4</td><td>Flexibility evaluation</td><td>Settlement - step 2</td><td>Market Operator performs the settlement comparing the metering data and BRP baseline</td><td>CREATE</td><td>Market Platform</td><td>Market Platform</td><td></td><td></td></tr><tr><td>5</td><td>Settlements outcomes</td><td>Settlement - step 3</td><td>Market Operator communicates the settlements outcomes to DSO, TSO and AGGREGATOR</td><td>CREATE</td><td>Market Platform</td><td>DSO ; TSO ; Aggregator Platform</td><td>I -15</td><td></td></tr><tr><td>6</td><td>Payment of provided Energy</td><td>Payment</td><td>DSO pays the provided Energy for flexibility to AGGREGATOR</td><td>CREATE</td><td>DSO</td><td>Aggregator Platform</td><td>I -16</td><td></td></tr><tr><td>7</td><td>Customer payment</td><td>Payment</td><td>AGGREGATOR shares the revenues with the flexibility resources under their jurisdiction</td><td>CREATE</td><td>Aggregator Platform</td><td>FR Owner</td><td>I -17</td><td></td></tr></tbody></table><h1 id=5-information-exchanged>5. Information Exchanged</h1><table><thead><tr><th><strong>Information exchanged ID</strong></th><th><strong>Name of Information</strong></th><th><strong>Description of Information Exchanged</strong></th><th><strong>Requirements to information data</strong></th></tr></thead><tbody><tr><td>I-01</td><td>Quarterly measures</td><td>The aggregator baseline or the DSO grid forecast use the data measurements (active power, energy consumption, energy production,…) stored in SCD. This measures have a 15 minutes granularity</td><td></td></tr><tr><td>I-02</td><td>Customer data</td><td>This information contains the list of customer involved in the flexibility providers for the day after</td><td></td></tr><tr><td>I-03</td><td>BRP Baseline</td><td>The BRP defines for every POD the day after load profile, in compliance with the market day ahead</td><td></td></tr><tr><td>I-04</td><td>Near real time measures</td><td>This information contains for every POD involved in the flexibility market, the active power measured every 4 second</td><td></td></tr><tr><td>I-05</td><td>Data for Offer</td><td>The flexibility offer contains the volume, the time frame and the price provided by the DER involved in the group</td><td></td></tr><tr><td>I-06</td><td>Data for Requests</td><td>The flexibility request contains the needs of flexibility (volume and time frame) localized in specific nodes of the grid</td><td></td></tr><tr><td>I-07</td><td>Technical Validation</td><td>This information contains the assessment of the local grid constraints</td><td></td></tr><tr><td>I-08</td><td>Market Outcomes</td><td>This information contains the list of offers arranges for economic order and in compliance with the grid constraint</td><td></td></tr><tr><td>I-09</td><td>Order</td><td>The TSO and the DSO send a signal of activation to move the DER involved in the service</td><td></td></tr><tr><td>II-10</td><td>Congestion localization</td><td>The DSO technical platform defines a list of grid nodes subject to congestions</td><td></td></tr><tr><td>I-11</td><td>Grid configuration</td><td>The DSO technical platform detects the possible grid configuration to solve the issue</td><td></td></tr><tr><td>I-12</td><td>DER status</td><td>This information contains the customer availability for move own DER</td><td></td></tr><tr><td>I-13</td><td>DER planning</td><td>This information contains the time frame, and the power that the customer have to provide during the activation</td><td></td></tr><tr><td>I-14</td><td>Activation Signal</td><td>The EMS sends the signal of activation to smart load</td><td></td></tr><tr><td>I-15</td><td>Settlement outcomes</td><td>This information contains for every offer the energy moved and the payment</td><td></td></tr><tr><td>I-16</td><td>DSO payment</td><td>It is the payment of DSO for the energy provided</td><td></td></tr><tr><td>I-17</td><td>Aggregator payment</td><td>It is the remuneration that the aggregator recognizes to the customer</td><td></td></tr><tr><td>I-18</td><td>Technical Measurement</td><td>Electrical quantities coming from the field sensors (Voltage and current sensors or Low Voltage circuit breaket embedded with IED)</td><td></td></tr></tbody></table><h1 id=6-requirements-optional>6. Requirements (optional)</h1><h1 id=7-common-terms-and-definitions>7. Common Terms and Definitions</h1><table><thead><tr><th><strong>Term</strong></th><th><strong>Definition</strong></th></tr></thead><tbody><tr><td></td><td></td></tr></tbody></table><h1 id=8-custom-information-optional>8. Custom Information (optional)</h1><table><thead><tr><th><strong>Key</strong></th><th><strong>Value</strong></th><th><strong>Refers to Section</strong></th></tr></thead><tbody><tr><td></td><td></td><td></td></tr></tbody></table><div class="text-muted mt-5 pt-3 border-top">Last modified 09.07.2020: <a href=https://git.rwth-aachen.de/acs/public/automation/use-cases/commit/665afb649734f329f0a3d522183ee9e97a93647d>Update UC-IT-2.md (665afb6)</a></div></div></main></div></div><footer class="bg-dark py-5 row d-print-none"><div class="container-fluid mx-sm-5"><div class=row><div class="col-6 col-sm-4 text-xs-center order-sm-2"><ul class="list-inline mb-0"><li class="list-inline-item mx-2 h3" data-toggle=tooltip data-placement=top title="User mailing list" aria-label="User mailing list"><a class=text-white target=_blank href=https://example.org/mail><i class="fa fa-envelope"></i></a></li><li class="list-inline-item mx-2 h3" data-toggle=tooltip data-placement=top title=Twitter aria-label=Twitter><a class=text-white target=_blank href=https://example.org/twitter><i class="fab fa-twitter"></i></a></li><li class="list-inline-item mx-2 h3" data-toggle=tooltip data-placement=top title="Stack Overflow" aria-label="Stack Overflow"><a class=text-white target=_blank href=https://example.org/stack><i class="fab fa-stack-overflow"></i></a></li></ul></div><div class="col-6 col-sm-4 text-right text-xs-center order-sm-3"><ul class="list-inline mb-0"><li class="list-inline-item mx-2 h3" data-toggle=tooltip data-placement=top title=GitHub aria-label=GitHub><a class=text-white target=_blank href=https://git.rwth-aachen.de/acs/public/automation/use-cases><i class="fab fa-github"></i></a></li><li class="list-inline-item mx-2 h3" data-toggle=tooltip data-placement=top title=Slack aria-label=Slack><a class=text-white target=_blank href=https://example.org/slack><i class="fab fa-slack"></i></a></li><li class="list-inline-item mx-2 h3" data-toggle=tooltip data-placement=top title="Developer mailing list" aria-label="Developer mailing list"><a class=text-white target=_blank href=https://example.org/mail><i class="fa fa-envelope"></i></a></li></ul></div><div class="col-12 col-sm-4 text-center py-2 order-sm-2"><small class=text-white>&copy; 2020 The Docsy Authors All Rights Reserved</small>
<small class=ml-1><a href=https://policies.google.com/privacy target=_blank>Privacy Policy</a></small><p class=mt-2><a href=/public/automation/use-cases/about/>About Goldydocs</a></p></div></div></div></footer></div><script src=https://cdnjs.cloudflare.com/ajax/libs/popper.js/1.14.3/umd/popper.min.js integrity=sha384-ZMP7rVo3mIykV+2+9J3UJ46jBk0WLaUAdn689aCwoqbBJiSnjAK/l8WvCWPIPm49 crossorigin=anonymous></script><script src=https://stackpath.bootstrapcdn.com/bootstrap/4.1.3/js/bootstrap.min.js integrity=sha384-ChfqqxuZUCnJSK3+MXmPNIyE6ZbWh2IMqE241rYiqJxyMiZ6OW/JmZQ5stwEULTy crossorigin=anonymous></script><script src=/public/automation/use-cases/js/main.min.b9524112b44feabcab18c342e5c96290ba55869627ac0592f11ff5b6a4a89f86.js integrity="sha256-uVJBErRP6ryrGMNC5clikLpVhpYnrAWS8R/1tqSon4Y=" crossorigin=anonymous></script></body></html>