<!doctype html><html lang=en class=no-js><head><meta charset=utf-8><meta name=viewport content="width=device-width,initial-scale=1,shrink-to-fit=no"><meta name=generator content="Hugo 0.85.0"><meta name=robots content="index, follow"><link rel="shortcut icon" href=/favicons/favicon.ico><link rel=apple-touch-icon href=/favicons/apple-touch-icon-180x180.png sizes=180x180><link rel=icon type=image/png href=/favicons/favicon-16x16.png sizes=16x16><link rel=icon type=image/png href=/favicons/favicon-32x32.png sizes=32x32><link rel=icon type=image/png href=/favicons/android-36x36.png sizes=36x36><link rel=icon type=image/png href=/favicons/android-48x48.png sizes=48x48><link rel=icon type=image/png href=/favicons/android-72x72.png sizes=72x72><link rel=icon type=image/png href=/favicons/android-96x96.png sizes=96x96><link rel=icon type=image/png href=/favicons/android-144x144.png sizes=144x144><link rel=icon type=image/png href=/favicons/android-192x192.png sizes=192x192><title>UC9 | Smart Grid Use Cases</title><meta name=description content="Flexibility measures II: Virtual Power Plant (VPP) services based on building solutions (IoT devices, PV and storage)"><meta property="og:title" content="UC9"><meta property="og:description" content="Flexibility measures II: Virtual Power Plant (VPP) services based on building solutions (IoT devices, PV and storage)"><meta property="og:type" content="article"><meta property="og:url" content="https://smart-grid-use-cases.github.io/docs/usecases/ebalance-plus/uc9/"><meta property="article:section" content="docs"><meta property="article:published_time" content="2022-04-22T00:00:00+00:00"><meta property="article:modified_time" content="2022-04-22T00:00:00+00:00"><meta property="og:site_name" content="Smart Grid Use Cases"><meta itemprop=name content="UC9"><meta itemprop=description content="Flexibility measures II: Virtual Power Plant (VPP) services based on building solutions (IoT devices, PV and storage)"><meta itemprop=datePublished content="2022-04-22T00:00:00+00:00"><meta itemprop=dateModified content="2022-04-22T00:00:00+00:00"><meta itemprop=wordCount content="1743"><meta itemprop=keywords content><meta name=twitter:card content="summary"><meta name=twitter:title content="UC9"><meta name=twitter:description content="Flexibility measures II: Virtual Power Plant (VPP) services based on building solutions (IoT devices, PV and storage)"><link rel=preload href=/scss/main.min.9e474d69f47255a15b1342ccb6174b1b547c2697ba5ab3a1a378e22ac5e7a7a9.css as=style><link href=/scss/main.min.9e474d69f47255a15b1342ccb6174b1b547c2697ba5ab3a1a378e22ac5e7a7a9.css rel=stylesheet integrity><script src=https://code.jquery.com/jquery-3.5.1.min.js integrity="sha256-9/aliU8dGd2tb6OSsuzixeV4y/faTqgFtohetphbbj0=" crossorigin=anonymous></script><script src=https://unpkg.com/lunr@2.3.8/lunr.min.js integrity=sha384-vRQ9bDyE0Wnu+lMfm57BlYLO0/XauFuKpVsZPs7KEDwYKktWi5+Kz3MP8++DFlRY crossorigin=anonymous></script></head><body class=td-page><header><nav class="js-navbar-scroll navbar navbar-expand navbar-dark flex-column flex-md-row td-navbar"><a class=navbar-brand href=/><span class=navbar-logo><svg id="Layer_1" xmlns="http://www.w3.org/2000/svg" xmlns:xlink="http://www.w3.org/1999/xlink" viewBox="0 0 500 500" style="enable-background:new 0 0 500 500"><g><path style="fill:#fff" d="M116.8525 421.9722c-5.7041.0-10.3442-4.3127-10.3442-9.6129V88.183c0-5.3002 4.6401-9.6117 10.3442-9.6117H320.858c3.0347.0 9.3959.5498 11.7506 2.6302l.3545.3442 58.905 63.2912c2.3101 2.491 2.9202 8.4928 2.9202 11.3184v256.2039c0 5.3002-4.6407 9.6129-10.3436 9.6129H116.8525z"/><g><g><g><path style="fill:#767676" d="M384.4445 423.2066H116.852c-6.3839.0-11.5786-4.8658-11.5786-10.8474V88.1831c0-5.9804 5.1947-10.8461 11.5786-10.8461h204.0062c.377.0 9.2786.0329 12.568 2.9389l.3947.3833 58.9508 63.337c3.2135 3.4652 3.2514 11.7924 3.2514 12.1593v256.2036C396.0231 418.3408 390.8284 423.2066 384.4445 423.2066zM116.5079 411.9189c.0848.0278.1999.0531.3441.0531h267.5925c.1442.0.2581-.0253.3441-.0531V156.1556c-.0076-.9033-.3593-3.7347-.7034-5.0037l-57.6527-61.9416c-1.4651-.3176-4.4533-.6389-5.5742-.6389H116.852c-.143.0-.2594.024-.3441.0531V411.9189zm267.4533-261.149zM327.0321 89.371v.0013V89.371z"/></g></g></g><g><g><path style="fill:#5b7fc0" d="M189.0874 210.1754l.0012-.0012c7.7751.0012 15.0295 4.1862 18.932 10.9234 1.9177 3.3159 2.9305 7.1011 2.9293 10.9378.0 5.8394-2.2733 11.3304-6.4032 15.4604-4.1288 4.1288-9.6186 6.4032-15.458 6.4032s-11.328-2.2733-15.458-6.4032-6.4032-9.6186-6.4056-15.4628c.0012-6.025 2.454-11.4897 6.4116-15.4473C177.5953 212.627 183.0601 210.1742 189.0874 210.1754zm7.993 21.8576c.0012-1.4042-.3687-2.7868-1.063-3.9887-1.4293-2.4684-4.0833-3.9995-6.9299-4.0019-4.4077.0024-7.993 3.5877-7.993 7.993.0 2.1356.832 4.1431 2.3427 5.6539 1.5083 1.5083 3.5159 2.3403 5.6503 2.3415 2.1356.0 4.1443-.8308 5.6539-2.3403S197.0816 234.1722 197.0804 232.033z"/><path style="opacity:.3;fill:#fff" d="M189.0898 210.176c7.7763.0 15.0283 4.1826 18.926 10.9151 1.9201 3.3136 2.9377 7.0988 2.9353 10.9462.0024 12.0643-9.8065 21.8636-21.8613 21.8613-12.0547.0024-21.8636-9.8066-21.8612-21.8613.0-6.0285 2.4516-11.4921 6.4116-15.452C177.5977 212.6276 183.0612 210.176 189.0898 210.176zm7.9941 21.8612c0-1.4078-.3711-2.7892-1.0702-3.9959-1.4269-2.466-4.0797-3.9983-6.924-3.9983-4.4005-.0048-7.9918 3.5817-7.9942 7.9942.0024 4.4077 3.5865 7.9918 7.9942 7.9942 2.2027.0 4.2018-.8978 5.6479-2.3439C196.1861 236.239 197.0839 234.2399 197.0839 232.0372z"/><g><defs><path id="SVGID_1_" d="M194.7376 237.6875c-1.4461 1.4461-3.4452 2.3439-5.6479 2.3439-4.4077-.0024-7.9918-3.5865-7.9942-7.9942.0024-4.4125 3.5937-7.999 7.9942-7.9942 2.8443.0 5.497 1.5323 6.924 3.9983.6991 1.2067 1.0702 2.5881 1.0702 3.9959C197.0839 234.2399 196.1861 236.239 194.7376 237.6875z"/></defs><clipPath id="SVGID_2_"><use xlink:href="#SVGID_1_" style="overflow:visible"/></clipPath><path style="clip-path:url(#SVGID_2_);fill:#fff" d="M190.0704 225.0237c-4.4005-.0048-7.9918 3.5817-7.9942 7.9942.0011 1.9546.7088 3.7452 1.8782 5.1354-1.7447-1.4674-2.8575-3.663-2.8588-6.116.0024-4.4125 3.5936-7.999 7.9942-7.9942 2.3802-1e-4 4.616 1.0833 6.1218 2.8788C193.7885 225.7247 191.9774 225.0237 190.0704 225.0237z"/><path style="opacity:.13;clip-path:url(#SVGID_2_);fill:#020202" d="M190.0704 225.0237c-4.4005-.0048-7.9918 3.5817-7.9942 7.9942.0011 1.9546.7088 3.7452 1.8782 5.1354-1.7447-1.4674-2.8575-3.663-2.8588-6.116.0024-4.4125 3.5936-7.999 7.9942-7.9942 2.3802-1e-4 4.616 1.0833 6.1218 2.8788C193.7885 225.7247 191.9774 225.0237 190.0704 225.0237z"/></g><g><defs><path id="SVGID_3_" d="M189.0898 210.176c7.7763.0 15.0283 4.1826 18.926 10.9151 1.9201 3.3136 2.9377 7.0988 2.9353 10.9462.0024 12.0643-9.8065 21.8636-21.8613 21.8613-12.0547.0024-21.8636-9.8066-21.8612-21.8613.0-6.0285 2.4516-11.4921 6.4116-15.452C177.5977 212.6276 183.0612 210.176 189.0898 210.176zm7.9941 21.8612c0-1.4078-.3711-2.7892-1.0702-3.9959-1.4269-2.466-4.0797-3.9983-6.924-3.9983-4.4005-.0048-7.9918 3.5817-7.9942 7.9942.0024 4.4077 3.5865 7.9918 7.9942 7.9942 2.2027.0 4.2018-.8978 5.6479-2.3439C196.1861 236.239 197.0839 234.2399 197.0839 232.0372z"/></defs><clipPath id="SVGID_4_"><use xlink:href="#SVGID_3_" style="overflow:visible"/></clipPath><path style="clip-path:url(#SVGID_4_);fill:#5b7fc0" d="M172.6595 215.6045c-3.96 3.96-6.4116 9.4235-6.4116 15.452-.0024 12.0547 9.8066 21.8636 21.8613 21.8612 12.0547.0024 21.8636-9.797 21.8613-21.8612.0024-3.8475-1.0151-7.6326-2.9353-10.9462-3.8977-6.7324-11.1497-10.9151-18.926-10.9151C182.0806 209.1953 176.6171 211.647 172.6595 215.6045z"/></g></g><rect x="198.8952" y="225.1043" style="fill:#5b7fc0" width="122.6266" height="13.8671"/></g><g><path style="fill:#d95140" d="M189.0874 155.7611l.0012-.0012c7.7751.0012 15.0295 4.1862 18.932 10.9234 1.9177 3.3159 2.9305 7.1011 2.9293 10.9378.0 5.8394-2.2733 11.3304-6.4032 15.4604-4.1288 4.1288-9.6186 6.4032-15.458 6.4032s-11.328-2.2733-15.458-6.4032-6.4032-9.6186-6.4056-15.4628c.0012-6.0249 2.454-11.4897 6.4116-15.4473C177.5953 158.2128 183.0601 155.7599 189.0874 155.7611zm7.993 21.8577c.0012-1.4042-.3687-2.7868-1.063-3.9887-1.4293-2.4684-4.0833-3.9995-6.9299-4.0019-4.4077.0024-7.993 3.5877-7.993 7.993.0 2.1356.832 4.1431 2.3427 5.6539 1.5083 1.5083 3.5159 2.3403 5.6503 2.3415 2.1356.0 4.1443-.8308 5.6539-2.3403C196.2508 181.7667 197.0816 179.758 197.0804 177.6188z"/><path style="opacity:.3;fill:#fff" d="M189.0898 155.7617c7.7763.0 15.0283 4.1826 18.926 10.9151 1.9201 3.3135 2.9377 7.0987 2.9353 10.9462.0024 12.0643-9.8065 21.8636-21.8613 21.8613-12.0547.0024-21.8636-9.8066-21.8612-21.8613.0-6.0285 2.4516-11.4921 6.4116-15.452C177.5977 158.2134 183.0612 155.7617 189.0898 155.7617zm7.9941 21.8613c0-1.4078-.3711-2.7892-1.0702-3.9959-1.4269-2.466-4.0797-3.9983-6.924-3.9983-4.4005-.0048-7.9918 3.5817-7.9942 7.9942.0024 4.4077 3.5865 7.9918 7.9942 7.9942 2.2027.0 4.2018-.8978 5.6479-2.3439C196.1861 181.8248 197.0839 179.8256 197.0839 177.623z"/><g><defs><path id="SVGID_5_" d="M194.7376 183.2733c-1.4461 1.4461-3.4452 2.3439-5.6479 2.3439-4.4077-.0024-7.9918-3.5865-7.9942-7.9942.0024-4.4125 3.5937-7.9989 7.9942-7.9942 2.8443.0 5.497 1.5323 6.924 3.9983.6991 1.2067 1.0702 2.5881 1.0702 3.9959C197.0839 179.8256 196.1861 181.8248 194.7376 183.2733z"/></defs><clipPath id="SVGID_6_"><use xlink:href="#SVGID_5_" style="overflow:visible"/></clipPath><path style="clip-path:url(#SVGID_6_);fill:#fff" d="M190.0704 170.6095c-4.4005-.0048-7.9918 3.5817-7.9942 7.9942.0011 1.9546.7088 3.7452 1.8782 5.1354-1.7447-1.4674-2.8575-3.663-2.8588-6.116.0024-4.4125 3.5936-7.999 7.9942-7.9942 2.3802-1e-4 4.616 1.0833 6.1218 2.8788C193.7885 171.3104 191.9774 170.6095 190.0704 170.6095z"/><path style="opacity:.13;clip-path:url(#SVGID_6_);fill:#020202" d="M190.0704 170.6095c-4.4005-.0048-7.9918 3.5817-7.9942 7.9942.0011 1.9546.7088 3.7452 1.8782 5.1354-1.7447-1.4674-2.8575-3.663-2.8588-6.116.0024-4.4125 3.5936-7.999 7.9942-7.9942 2.3802-1e-4 4.616 1.0833 6.1218 2.8788C193.7885 171.3104 191.9774 170.6095 190.0704 170.6095z"/></g><g><defs><path id="SVGID_7_" d="M189.0898 155.7617c7.7763.0 15.0283 4.1826 18.926 10.9151 1.9201 3.3135 2.9377 7.0987 2.9353 10.9462.0024 12.0643-9.8065 21.8636-21.8613 21.8613-12.0547.0024-21.8636-9.8066-21.8612-21.8613.0-6.0285 2.4516-11.4921 6.4116-15.452C177.5977 158.2134 183.0612 155.7617 189.0898 155.7617zm7.9941 21.8613c0-1.4078-.3711-2.7892-1.0702-3.9959-1.4269-2.466-4.0797-3.9983-6.924-3.9983-4.4005-.0048-7.9918 3.5817-7.9942 7.9942.0024 4.4077 3.5865 7.9918 7.9942 7.9942 2.2027.0 4.2018-.8978 5.6479-2.3439C196.1861 181.8248 197.0839 179.8256 197.0839 177.623z"/></defs><clipPath id="SVGID_8_"><use xlink:href="#SVGID_7_" style="overflow:visible"/></clipPath><path style="clip-path:url(#SVGID_8_);fill:#d95140" d="M172.6595 161.1903c-3.96 3.96-6.4116 9.4235-6.4116 15.452-.0024 12.0547 9.8066 21.8636 21.8613 21.8613 12.0547.0024 21.8636-9.797 21.8613-21.8613.0024-3.8474-1.0151-7.6326-2.9353-10.9462-3.8977-6.7324-11.1497-10.9151-18.926-10.9151C182.0806 154.7811 176.6171 157.2327 172.6595 161.1903z"/></g><rect x="198.8952" y="170.69" style="fill:#d95140" width="122.6266" height="13.8671"/></g><g><g><path style="fill:#56a55c" d="M189.5379 264.6147l.0012-.0012c7.7751.0012 15.0294 4.1862 18.932 10.9235 1.9177 3.3159 2.9305 7.1011 2.9293 10.9378.0 5.8394-2.2733 11.3304-6.4032 15.4604-4.1288 4.1288-9.6186 6.4032-15.458 6.4032-5.8394.0-11.3281-2.2733-15.458-6.4032-4.13-4.13-6.4032-9.6186-6.4056-15.4628.0012-6.0249 2.454-11.4897 6.4116-15.4472C178.0458 267.0663 183.5105 264.6135 189.5379 264.6147zm7.993 21.8576c.0012-1.4042-.3687-2.7868-1.063-3.9887-1.4293-2.4684-4.0833-3.9995-6.9299-4.0019-4.4077.0024-7.993 3.5877-7.993 7.993.0 2.1356.832 4.1431 2.3427 5.6538 1.5083 1.5083 3.5159 2.3403 5.6503 2.3415 2.1356.0 4.1443-.8308 5.6539-2.3403C196.7013 290.6202 197.5321 288.6115 197.5309 286.4723z"/><path style="opacity:.3;fill:#fff" d="M189.5403 264.6153c7.7763.0 15.0283 4.1826 18.926 10.9151 1.9201 3.3135 2.9377 7.0987 2.9353 10.9462.0024 12.0643-9.8065 21.8636-21.8613 21.8613-12.0547.0024-21.8636-9.8065-21.8612-21.8613.0-6.0285 2.4516-11.492 6.4116-15.452C178.0482 267.0669 183.5117 264.6153 189.5403 264.6153zm7.9941 21.8612c0-1.4078-.3711-2.7892-1.0702-3.9959-1.4269-2.466-4.0797-3.9983-6.924-3.9983-4.4005-.0048-7.9918 3.5817-7.9942 7.9941.0024 4.4077 3.5865 7.9918 7.9942 7.9942 2.2027.0 4.2018-.8978 5.6479-2.3439C196.6366 290.6783 197.5344 288.6792 197.5344 286.4765z"/><g><defs><path id="SVGID_9_" d="M195.1881 292.1268c-1.4461 1.4461-3.4452 2.3439-5.6479 2.3439-4.4077-.0024-7.9918-3.5865-7.9942-7.9942.0024-4.4125 3.5937-7.9989 7.9942-7.9941 2.8443.0 5.497 1.5323 6.924 3.9983.6991 1.2067 1.0702 2.5881 1.0702 3.9959C197.5344 288.6792 196.6366 290.6783 195.1881 292.1268z"/></defs><clipPath id="SVGID_10_"><use xlink:href="#SVGID_9_" style="overflow:visible"/></clipPath><path style="clip-path:url(#SVGID_10_);fill:#fff" d="M190.5209 279.463c-4.4005-.0048-7.9918 3.5817-7.9942 7.9941.0011 1.9547.7088 3.7452 1.8782 5.1354-1.7446-1.4674-2.8575-3.6631-2.8588-6.1161.0024-4.4125 3.5936-7.999 7.9942-7.9941 2.3802-1e-4 4.616 1.0833 6.1218 2.8788C194.239 280.164 192.4279 279.463 190.5209 279.463z"/><path style="opacity:.13;clip-path:url(#SVGID_10_);fill:#020202" d="M190.5209 279.463c-4.4005-.0048-7.9918 3.5817-7.9942 7.9941.0011 1.9547.7088 3.7452 1.8782 5.1354-1.7446-1.4674-2.8575-3.6631-2.8588-6.1161.0024-4.4125 3.5936-7.999 7.9942-7.9941 2.3802-1e-4 4.616 1.0833 6.1218 2.8788C194.239 280.164 192.4279 279.463 190.5209 279.463z"/></g><g><defs><path id="SVGID_11_" d="M189.5403 264.6153c7.7763.0 15.0283 4.1826 18.926 10.9151 1.9201 3.3135 2.9377 7.0987 2.9353 10.9462.0024 12.0643-9.8065 21.8636-21.8613 21.8613-12.0547.0024-21.8636-9.8065-21.8612-21.8613.0-6.0285 2.4516-11.492 6.4116-15.452C178.0482 267.0669 183.5117 264.6153 189.5403 264.6153zm7.9941 21.8612c0-1.4078-.3711-2.7892-1.0702-3.9959-1.4269-2.466-4.0797-3.9983-6.924-3.9983-4.4005-.0048-7.9918 3.5817-7.9942 7.9941.0024 4.4077 3.5865 7.9918 7.9942 7.9942 2.2027.0 4.2018-.8978 5.6479-2.3439C196.6366 290.6783 197.5344 288.6792 197.5344 286.4765z"/></defs><clipPath id="SVGID_12_"><use xlink:href="#SVGID_11_" style="overflow:visible"/></clipPath><path style="clip-path:url(#SVGID_12_);fill:#56a55c" d="M173.11 270.0439c-3.96 3.96-6.4116 9.4235-6.4116 15.452-.0024 12.0547 9.8066 21.8636 21.8613 21.8613 12.0547.0024 21.8636-9.797 21.8613-21.8613.0024-3.8474-1.0151-7.6326-2.9353-10.9462-3.8977-6.7325-11.1497-10.9151-18.926-10.9151C182.5311 263.6346 177.0676 266.0863 173.11 270.0439z"/></g></g><rect x="199.3456" y="279.5436" style="fill:#56a55c" width="122.6266" height="13.8671"/></g><g><g><path style="fill:#f1bc42" d="M189.0874 318.7208l.0012-.0012c7.7751.0012 15.0295 4.1862 18.932 10.9234 1.9177 3.3159 2.9305 7.1011 2.9293 10.9378.0 5.8394-2.2733 11.3305-6.4032 15.4604-4.1288 4.1288-9.6186 6.4032-15.458 6.4032s-11.328-2.2733-15.458-6.4032-6.4032-9.6186-6.4056-15.4628c.0012-6.025 2.454-11.4897 6.4116-15.4472C177.5953 321.1724 183.0601 318.7196 189.0874 318.7208zm7.993 21.8576c.0012-1.4042-.3687-2.7868-1.063-3.9887-1.4293-2.4684-4.0833-3.9995-6.9299-4.0019-4.4077.0024-7.993 3.5877-7.993 7.993.0 2.1356.832 4.1431 2.3427 5.6539 1.5083 1.5083 3.5159 2.3403 5.6503 2.3415 2.1356.0 4.1443-.8308 5.6539-2.3403S197.0816 342.7176 197.0804 340.5784z"/><path style="opacity:.3;fill:#fff" d="M189.0898 318.7214c7.7763.0 15.0283 4.1826 18.926 10.915 1.9201 3.3136 2.9377 7.0988 2.9353 10.9462.0024 12.0643-9.8065 21.8636-21.8613 21.8612-12.0547.0024-21.8636-9.8065-21.8612-21.8612.0-6.0285 2.4516-11.4921 6.4116-15.452C177.5977 321.173 183.0612 318.7214 189.0898 318.7214zm7.9941 21.8612c0-1.4078-.3711-2.7892-1.0702-3.9959-1.4269-2.466-4.0797-3.9983-6.924-3.9983-4.4005-.0048-7.9918 3.5817-7.9942 7.9942.0024 4.4077 3.5865 7.9918 7.9942 7.9942 2.2027.0 4.2018-.8978 5.6479-2.3439C196.1861 344.7844 197.0839 342.7853 197.0839 340.5826z"/><g><defs><path id="SVGID_13_" d="M194.7376 346.2329c-1.4461 1.4461-3.4452 2.3439-5.6479 2.3439-4.4077-.0024-7.9918-3.5865-7.9942-7.9942.0024-4.4125 3.5937-7.999 7.9942-7.9942 2.8443.0 5.497 1.5323 6.924 3.9983.6991 1.2067 1.0702 2.5881 1.0702 3.9959C197.0839 342.7853 196.1861 344.7844 194.7376 346.2329z"/></defs><clipPath id="SVGID_14_"><use xlink:href="#SVGID_13_" style="overflow:visible"/></clipPath><path style="clip-path:url(#SVGID_14_);fill:#fff" d="M190.0704 333.5691c-4.4005-.0048-7.9918 3.5817-7.9942 7.9942.0011 1.9547.7088 3.7452 1.8782 5.1354-1.7447-1.4674-2.8575-3.6631-2.8588-6.1161.0024-4.4125 3.5936-7.999 7.9942-7.9942 2.3802-1e-4 4.616 1.0834 6.1218 2.8788C193.7885 334.2701 191.9774 333.5691 190.0704 333.5691z"/><path style="opacity:.13;clip-path:url(#SVGID_14_);fill:#020202" d="M190.0704 333.5691c-4.4005-.0048-7.9918 3.5817-7.9942 7.9942.0011 1.9547.7088 3.7452 1.8782 5.1354-1.7447-1.4674-2.8575-3.6631-2.8588-6.1161.0024-4.4125 3.5936-7.999 7.9942-7.9942 2.3802-1e-4 4.616 1.0834 6.1218 2.8788C193.7885 334.2701 191.9774 333.5691 190.0704 333.5691z"/></g><g><defs><path id="SVGID_15_" d="M189.0898 318.7214c7.7763.0 15.0283 4.1826 18.926 10.915 1.9201 3.3136 2.9377 7.0988 2.9353 10.9462.0024 12.0643-9.8065 21.8636-21.8613 21.8612-12.0547.0024-21.8636-9.8065-21.8612-21.8612.0-6.0285 2.4516-11.4921 6.4116-15.452C177.5977 321.173 183.0612 318.7214 189.0898 318.7214zm7.9941 21.8612c0-1.4078-.3711-2.7892-1.0702-3.9959-1.4269-2.466-4.0797-3.9983-6.924-3.9983-4.4005-.0048-7.9918 3.5817-7.9942 7.9942.0024 4.4077 3.5865 7.9918 7.9942 7.9942 2.2027.0 4.2018-.8978 5.6479-2.3439C196.1861 344.7844 197.0839 342.7853 197.0839 340.5826z"/></defs><clipPath id="SVGID_16_"><use xlink:href="#SVGID_15_" style="overflow:visible"/></clipPath><path style="clip-path:url(#SVGID_16_);fill:#f1bc42" d="M172.6595 324.15c-3.96 3.96-6.4116 9.4235-6.4116 15.452-.0024 12.0547 9.8066 21.8636 21.8613 21.8612 12.0547.0024 21.8636-9.797 21.8613-21.8612.0024-3.8474-1.0151-7.6327-2.9353-10.9462-3.8977-6.7324-11.1497-10.9151-18.926-10.9151C182.0806 317.7407 176.6171 320.1924 172.6595 324.15z"/></g></g><rect x="198.8952" y="333.6497" style="fill:#f1bc42" width="122.6266" height="13.8671"/></g></g></svg></span><span class="text-uppercase font-weight-bold">Smart Grid Use Cases</span></a><div class="td-navbar-nav-scroll ml-md-auto" id=main_navbar><ul class="navbar-nav mt-2 mt-lg-0"><li class="nav-item mr-4 mb-2 mb-lg-0"><a class=nav-link href=/about/><span>About</span></a></li><li class="nav-item mr-4 mb-2 mb-lg-0"><a class="nav-link active" href=/docs/><span class=active>Documentation</span></a></li><li class="nav-item mr-4 mb-2 mb-lg-0"><a class=nav-link href=/community/><span>Community</span></a></li></ul></div><div class="navbar-nav d-none d-lg-block"><input type=search class="form-control td-search-input" placeholder="&#xf002; Search this site…" aria-label="Search this site…" autocomplete=off data-offline-search-index-json-src=/offline-search-index.fe69cd28edf76a7e5940d7a84881c43e.json data-offline-search-base-href=/ data-offline-search-max-results=10></div></nav></header><div class="container-fluid td-outer"><div class=td-main><div class="row flex-xl-nowrap"><aside class="col-12 col-md-3 col-xl-2 td-sidebar d-print-none"><div id=td-sidebar-menu class=td-sidebar__inner><form class="td-sidebar__search d-flex align-items-center"><input type=search class="form-control td-search-input" placeholder="&#xf002; Search this site…" aria-label="Search this site…" autocomplete=off data-offline-search-index-json-src=/offline-search-index.fe69cd28edf76a7e5940d7a84881c43e.json data-offline-search-base-href=/ data-offline-search-max-results=10>
<button class="btn btn-link td-sidebar__toggle d-md-none p-0 ml-3 fas fa-bars" type=button data-toggle=collapse data-target=#td-section-nav aria-controls=td-docs-nav aria-expanded=false aria-label="Toggle section navigation"></button></form><nav class="collapse td-sidebar-nav" id=td-section-nav><ul class="td-sidebar-nav__section pr-md-3 ul-0"><li class="td-sidebar-nav__section-title td-sidebar-nav__section with-child active-path" id=m-docs-li><a href=/docs/ class="align-left pl-0 td-sidebar-link td-sidebar-link__section tree-root" id=m-docs><span>Documentation</span></a><ul class=ul-1><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsoverview-li><a href=/docs/overview/ class="align-left pl-0 td-sidebar-link td-sidebar-link__section" id=m-docsoverview><span>Overview</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsgetting-started-li><a href=/docs/getting-started/ class="align-left pl-0 td-sidebar-link td-sidebar-link__section" id=m-docsgetting-started><span>Getting Started</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section with-child active-path" id=m-docsusecases-li><a href=/docs/usecases/ class="align-left pl-0 td-sidebar-link td-sidebar-link__section" id=m-docsusecases><span>Use Cases</span></a><ul class="ul-2 foldable"><li class="td-sidebar-nav__section-title td-sidebar-nav__section with-child" id=m-docsusecasesaccept-li><a href=/docs/usecases/accept/ class="align-left pl-0 td-sidebar-link td-sidebar-link__section" id=m-docsusecasesaccept><span>ACCEPT</span></a><ul class="ul-3 foldable"><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesacceptuc1-li><a href=/docs/usecases/accept/uc1/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesacceptuc1><span>UC1</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesacceptuc2-li><a href=/docs/usecases/accept/uc2/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesacceptuc2><span>UC2</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesacceptuc3-li><a href=/docs/usecases/accept/uc3/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesacceptuc3><span>UC3</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesacceptuc8-li><a href=/docs/usecases/accept/uc8/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesacceptuc8><span>UC8</span></a></li></ul></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section with-child" id=m-docsusecasesbridge-li><a href=/docs/usecases/bridge/ class="align-left pl-0 td-sidebar-link td-sidebar-link__section" id=m-docsusecasesbridge><span>BRIDGE</span></a><ul class="ul-3 foldable"><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesbridgeedf-1-li><a href=/docs/usecases/bridge/edf-1/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeedf-1><span>edf-1</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesbridgeedf-2-li><a href=/docs/usecases/bridge/edf-2/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeedf-2><span>edf-2</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesbridgeelering-1-li><a href=/docs/usecases/bridge/elering-1/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeelering-1><span>elering-1</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesbridgeelering-10-li><a href=/docs/usecases/bridge/elering-10/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeelering-10><span>elering-10</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesbridgeelering-11-li><a href=/docs/usecases/bridge/elering-11/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeelering-11><span>elering-11</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesbridgeelering-12-li><a href=/docs/usecases/bridge/elering-12/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeelering-12><span>elering-12</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesbridgeelering-13-li><a href=/docs/usecases/bridge/elering-13/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeelering-13><span>elering-13</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesbridgeelering-14-li><a href=/docs/usecases/bridge/elering-14/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeelering-14><span>elering-14</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesbridgeelering-15-li><a href=/docs/usecases/bridge/elering-15/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeelering-15><span>elering-15</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesbridgeelering-16-li><a href=/docs/usecases/bridge/elering-16/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeelering-16><span>elering-16</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesbridgeelering-17-li><a href=/docs/usecases/bridge/elering-17/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeelering-17><span>elering-17</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesbridgeelering-18-li><a href=/docs/usecases/bridge/elering-18/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeelering-18><span>elering-18</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesbridgeelering-19-li><a href=/docs/usecases/bridge/elering-19/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeelering-19><span>elering-19</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesbridgeelering-2-li><a href=/docs/usecases/bridge/elering-2/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeelering-2><span>elering-2</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesbridgeelering-3-li><a href=/docs/usecases/bridge/elering-3/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeelering-3><span>elering-3</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesbridgeelering-4-li><a href=/docs/usecases/bridge/elering-4/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeelering-4><span>elering-4</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesbridgeelering-5-li><a href=/docs/usecases/bridge/elering-5/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeelering-5><span>elering-5</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesbridgeelering-6-li><a href=/docs/usecases/bridge/elering-6/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeelering-6><span>elering-6</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesbridgeelering-7-li><a href=/docs/usecases/bridge/elering-7/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeelering-7><span>elering-7</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesbridgeelering-8-li><a href=/docs/usecases/bridge/elering-8/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeelering-8><span>elering-8</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesbridgeelering-9-li><a href=/docs/usecases/bridge/elering-9/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeelering-9><span>elering-9</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesbridgeoffis-1-li><a href=/docs/usecases/bridge/offis-1/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeoffis-1><span>offis-1</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesbridgeoffis-2-li><a href=/docs/usecases/bridge/offis-2/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeoffis-2><span>offis-2</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesbridgepuc1-li><a href=/docs/usecases/bridge/puc1/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgepuc1><span>PUC1</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesbridgeuc2-1-li><a href=/docs/usecases/bridge/uc2-1/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeuc2-1><span>UC2-1</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesbridgeuc2-4-li><a href=/docs/usecases/bridge/uc2-4/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesbridgeuc2-4><span>UC2-4</span></a></li></ul></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section with-child" id=m-docsusecasescoordinet-li><a href=/docs/usecases/coordinet/ class="align-left pl-0 td-sidebar-link td-sidebar-link__section" id=m-docsusecasescoordinet><span>coordinet</span></a><ul class="ul-3 foldable"><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasescoordinetgreece-li><a href=/docs/usecases/coordinet/greece/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasescoordinetgreece><span>Greece</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasescoordinetspain-li><a href=/docs/usecases/coordinet/spain/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasescoordinetspain><span>Spain</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasescoordinetsweden-li><a href=/docs/usecases/coordinet/sweden/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasescoordinetsweden><span>Sweden</span></a></li></ul></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section with-child" id=m-docsusecasescrossbow-li><a href=/docs/usecases/crossbow/ class="align-left pl-0 td-sidebar-link td-sidebar-link__section" id=m-docsusecasescrossbow><span>CROSSBOW</span></a><ul class="ul-3 foldable"><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasescrossbowhlu02-uc02-li><a href=/docs/usecases/crossbow/hlu02-uc02/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasescrossbowhlu02-uc02><span>HLU02-UC02</span></a></li></ul></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section with-child" id=m-docsusecasese-land-li><a href=/docs/usecases/e-land/ class="align-left pl-0 td-sidebar-link td-sidebar-link__section" id=m-docsusecasese-land><span>E-LAND</span></a><ul class="ul-3 foldable"><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasese-landhluc01-li><a href=/docs/usecases/e-land/hluc01/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasese-landhluc01><span>HLUC01</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasese-landhluc02-li><a href=/docs/usecases/e-land/hluc02/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasese-landhluc02><span>HLUC02</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasese-landhluc03-li><a href=/docs/usecases/e-land/hluc03/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasese-landhluc03><span>HLUC03</span></a></li></ul></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section with-child active-path" id=m-docsusecasesebalance-plus-li><a href=/docs/usecases/ebalance-plus/ class="align-left pl-0 td-sidebar-link td-sidebar-link__section" id=m-docsusecasesebalance-plus><span>EBALANCE-PLUS</span></a><ul class="ul-3 foldable"><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesebalance-plusuc1-li><a href=/docs/usecases/ebalance-plus/uc1/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesebalance-plusuc1><span>UC1</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesebalance-plusuc10-li><a href=/docs/usecases/ebalance-plus/uc10/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesebalance-plusuc10><span>UC10</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesebalance-plusuc5-li><a href=/docs/usecases/ebalance-plus/uc5/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesebalance-plusuc5><span>UC5</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesebalance-plusuc8-li><a href=/docs/usecases/ebalance-plus/uc8/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesebalance-plusuc8><span>UC8</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child active-path" id=m-docsusecasesebalance-plusuc9-li><a href=/docs/usecases/ebalance-plus/uc9/ class="align-left pl-0 active td-sidebar-link td-sidebar-link__page" id=m-docsusecasesebalance-plusuc9><span class=td-sidebar-nav-active-item>UC9</span></a></li></ul></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section with-child" id=m-docsusecasesonenet-li><a href=/docs/usecases/onenet/ class="align-left pl-0 td-sidebar-link td-sidebar-link__section" id=m-docsusecasesonenet><span>OneNet</span></a><ul class="ul-3 foldable"><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesoneneteacl-hu-01-li><a href=/docs/usecases/onenet/eacl-hu-01/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesoneneteacl-hu-01><span>EACL-HU-01</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesoneneteacl-hu-02-li><a href=/docs/usecases/onenet/eacl-hu-02/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesoneneteacl-hu-02><span>EACL-HU-02</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesoneneteacl-pl-01-li><a href=/docs/usecases/onenet/eacl-pl-01/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesoneneteacl-pl-01><span>EACL-PL-01</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesoneneteacl-pl-02-li><a href=/docs/usecases/onenet/eacl-pl-02/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesoneneteacl-pl-02><span>EACL-PL-02</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesoneneteacl-pl-03-li><a href=/docs/usecases/onenet/eacl-pl-03/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesoneneteacl-pl-03><span>EACL-PL-03</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesoneneteacl-pl-04-li><a href=/docs/usecases/onenet/eacl-pl-04/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesoneneteacl-pl-04><span>EACL-PL-04</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesoneneteacl-sl-01-v2-li><a href=/docs/usecases/onenet/eacl-sl-01-v2/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesoneneteacl-sl-01-v2><span>EACL-SL-01 v2</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesonenetnocl-01-li><a href=/docs/usecases/onenet/nocl-01/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesonenetnocl-01><span>NOCL-01</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesonenetsocl-cy-01-li><a href=/docs/usecases/onenet/socl-cy-01/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesonenetsocl-cy-01><span>SOCL-CY-01</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesonenetsocl-cy-02-li><a href=/docs/usecases/onenet/socl-cy-02/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesonenetsocl-cy-02><span>SOCL-CY-02</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesonenetsocl-gr-01-li><a href=/docs/usecases/onenet/socl-gr-01/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesonenetsocl-gr-01><span>SOCL-GR-01</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesonenetsocl-gr-02-li><a href=/docs/usecases/onenet/socl-gr-02/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesonenetsocl-gr-02><span>SOCL-GR-02</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesonenetwecl-es-01-li><a href=/docs/usecases/onenet/wecl-es-01/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesonenetwecl-es-01><span>WECL-ES-01</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesonenetwecl-pt-01-li><a href=/docs/usecases/onenet/wecl-pt-01/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesonenetwecl-pt-01><span>WECL-PT-01</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesonenetwecl-pt-02-li><a href=/docs/usecases/onenet/wecl-pt-02/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesonenetwecl-pt-02><span>WECL-PT-02</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesonenetwecl-pt-03-li><a href=/docs/usecases/onenet/wecl-pt-03/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesonenetwecl-pt-03><span>WECL-PT-03</span></a></li></ul></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section with-child" id=m-docsusecasesparity-li><a href=/docs/usecases/parity/ class="align-left pl-0 td-sidebar-link td-sidebar-link__section" id=m-docsusecasesparity><span>PARITY</span></a><ul class="ul-3 foldable"><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesparityuc-08-li><a href=/docs/usecases/parity/uc-08/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesparityuc-08><span>UC-08</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesparityuc-11-li><a href=/docs/usecases/parity/uc-11/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesparityuc-11><span>UC-11</span></a></li></ul></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section with-child" id=m-docsusecasesx-flex-li><a href=/docs/usecases/x-flex/ class="align-left pl-0 td-sidebar-link td-sidebar-link__section" id=m-docsusecasesx-flex><span>X-FLEX</span></a><ul class="ul-3 foldable"><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesx-flexuc2-5-li><a href=/docs/usecases/x-flex/uc2-5/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesx-flexuc2-5><span>UC2-5</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesx-flexuc2-7-li><a href=/docs/usecases/x-flex/uc2-7/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesx-flexuc2-7><span>UC2-7</span></a></li></ul></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section with-child" id=m-docsusecasesplatone-li><a href=/docs/usecases/platone/ class="align-left pl-0 td-sidebar-link td-sidebar-link__section" id=m-docsusecasesplatone><span>PlatOne</span></a><ul class="ul-3 foldable"><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesplatoneuc-ge-1-island-mode-li><a href=/docs/usecases/platone/uc-ge-1-island-mode/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesplatoneuc-ge-1-island-mode><span>UC-DE-1</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesplatoneuc-ge-2-third-party-flex-request-li><a href=/docs/usecases/platone/uc-ge-2-third-party-flex-request/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesplatoneuc-ge-2-third-party-flex-request><span>UC-GE-2</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesplatoneuc-ge-3-energy-delivery-li><a href=/docs/usecases/platone/uc-ge-3-energy-delivery/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesplatoneuc-ge-3-energy-delivery><span>UC-GE-3</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesplatoneuc-ge-4-energy-export-in-discrete-packages-li><a href=/docs/usecases/platone/uc-ge-4-energy-export-in-discrete-packages/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesplatoneuc-ge-4-energy-export-in-discrete-packages><span>UC-GE-4</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesplatoneuc-gr-1-functions-of-the-state-estimation-tool-given-conventional-measurements-li><a href=/docs/usecases/platone/uc-gr-1-functions-of-the-state-estimation-tool-given-conventional-measurements/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesplatoneuc-gr-1-functions-of-the-state-estimation-tool-given-conventional-measurements><span>UC-GR-1</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesplatoneuc-gr-2-pmu-data-integration-into-se-tool-li><a href=/docs/usecases/platone/uc-gr-2-pmu-data-integration-into-se-tool/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesplatoneuc-gr-2-pmu-data-integration-into-se-tool><span>UC-GR-2</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesplatoneuc-gr-3-distribution-network-limit-violation-mitigation-li><a href=/docs/usecases/platone/uc-gr-3-distribution-network-limit-violation-mitigation/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesplatoneuc-gr-3-distribution-network-limit-violation-mitigation><span>UC-GR-3</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesplatoneuc-gr-4-frequency-support-by-the-distribution-network-li><a href=/docs/usecases/platone/uc-gr-4-frequency-support-by-the-distribution-network/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesplatoneuc-gr-4-frequency-support-by-the-distribution-network><span>UC-GR-4</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesplatoneuc-gr-5-pmu-integration-and-data-visualization-for-flexibility-services-management-li><a href=/docs/usecases/platone/uc-gr-5-pmu-integration-and-data-visualization-for-flexibility-services-management/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesplatoneuc-gr-5-pmu-integration-and-data-visualization-for-flexibility-services-management><span>UC-GR-5</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesplatoneuc-it-1-voltage-management-li><a href=/docs/usecases/platone/uc-it-1-voltage-management/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesplatoneuc-it-1-voltage-management><span>UC-IT-1</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesplatoneuc-it-2-congestion-management-li><a href=/docs/usecases/platone/uc-it-2-congestion-management/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesplatoneuc-it-2-congestion-management><span>UC-IT-2</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesplatoneuc-lvrtm-li><a href=/docs/usecases/platone/uc-lvrtm/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesplatoneuc-lvrtm><span>LVRTM Example Use Case</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesplatoneupdated_template-li><a href=/docs/usecases/platone/updated_template/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesplatoneupdated_template><span></span></a></li></ul></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesrs-tf-li><a href=/docs/usecases/rs-tf/ class="align-left pl-0 td-sidebar-link td-sidebar-link__section" id=m-docsusecasesrs-tf><span>RS-TF</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesgift-li><a href=/docs/usecases/gift/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesgift><span>GIFT</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasesmaesha-li><a href=/docs/usecases/maesha/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasesmaesha><span>MAESHA</span></a></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docsusecasestigon-li><a href=/docs/usecases/tigon/ class="align-left pl-0 td-sidebar-link td-sidebar-link__page" id=m-docsusecasestigon><span>TIGON</span></a></li></ul></li><li class="td-sidebar-nav__section-title td-sidebar-nav__section without-child" id=m-docscontribution-guidelines-li><a href=/docs/contribution-guidelines/ class="align-left pl-0 td-sidebar-link td-sidebar-link__section" id=m-docscontribution-guidelines><span>Contribution Guidelines</span></a></li></ul></li></ul></nav></div></aside><aside class="d-none d-xl-block col-xl-2 td-sidebar-toc d-print-none"><div class="td-page-meta ml-2 pb-1 pt-2 mb-0"><a href=https://github.com/smart-grid-use-cases/smart-grid-use-cases.github.io/tree/master/content/en/docs/UseCases/EBALANCE-PLUS/UC9/index.md class=td-page-meta--view target=_blank rel=noopener><i class="fa fa-file-alt fa-fw"></i> View page source</a>
<a href=https://github.com/smart-grid-use-cases/smart-grid-use-cases.github.io/edit/master/content/en/docs/UseCases/EBALANCE-PLUS/UC9/index.md class=td-page-meta--edit target=_blank rel=noopener><i class="fa fa-edit fa-fw"></i> Edit this page</a>
<a href="https://github.com/smart-grid-use-cases/smart-grid-use-cases.github.io/new/master/content/en/docs/UseCases/EBALANCE-PLUS/UC9/index.md?filename=change-me.md&value=---%0Atitle%3A+%22Long+Page+Title%22%0AlinkTitle%3A+%22Short+Nav+Title%22%0Aweight%3A+100%0Adescription%3A+%3E-%0A+++++Page+description+for+heading+and+indexes.%0A---%0A%0A%23%23+Heading%0A%0AEdit+this+template+to+create+your+new+page.%0A%0A%2A+Give+it+a+good+name%2C+ending+in+%60.md%60+-+e.g.+%60getting-started.md%60%0A%2A+Edit+the+%22front+matter%22+section+at+the+top+of+the+page+%28weight+controls+how+its+ordered+amongst+other+pages+in+the+same+directory%3B+lowest+number+first%29.%0A%2A+Add+a+good+commit+message+at+the+bottom+of+the+page+%28%3C80+characters%3B+use+the+extended+description+field+for+more+detail%29.%0A%2A+Create+a+new+branch+so+you+can+preview+your+new+file+and+request+a+review+via+Pull+Request.%0A" class=td-page-meta--child target=_blank rel=noopener><i class="fa fa-edit fa-fw"></i> Create child page</a>
<a href="https://github.com/smart-grid-use-cases/smart-grid-use-cases.github.io/issues/new?title=UC9" class=td-page-meta--issue target=_blank rel=noopener><i class="fab fa-github fa-fw"></i> Create documentation issue</a>
<a href=https://github.com/smart-grid-use-cases/smart-grid-use-cases.github.io/issues/new class=td-page-meta--project-issue target=_blank rel=noopener><i class="fas fa-tasks fa-fw"></i> Create project issue</a></div><div class=td-toc><nav id=TableOfContents><ul><li><a href=#11-name-of-the-use-case>1.1. Name of the Use Case</a></li><li><a href=#12-version-management>1.2. Version Management</a></li><li><a href=#13-scope-and-objectives-of-use-case>1.3. Scope and Objectives of Use Case</a></li><li><a href=#14-narrative-of-use-case>1.4. Narrative of Use Case</a></li><li><a href=#15-key-performance-indicatiors-kpi>1.5. Key Performance Indicatiors (KPI)</a></li><li><a href=#16-use-case-conditions>1.6. Use case conditions</a></li><li><a href=#17-further-information-to-the-use-case-for-classificationmapping>1.7. Further information to the use case for classification/mapping</a></li><li><a href=#18-general-remarks>1.8. General remarks</a></li></ul><ul><li><a href=#31-actors>3.1. Actors</a></li><li><a href=#32-references>3.2. References</a></li></ul><ul><li><a href=#41-overview-of-scenarios>4.1. Overview of Scenarios</a></li><li><a href=#42-steps--scenarios>4.2. Steps – Scenarios</a></li></ul></nav></div><div class="taxonomy taxonomy-terms-cloud taxo-tags"><h5 class=taxonomy-title>Tags</h5><ul class=taxonomy-terms><li><a class=taxonomy-term href=https://smart-grid-use-cases.github.io/tags/local-energy-community/ data-taxonomy-term=local-energy-community><span class=taxonomy-label>local energy community</span><span class=taxonomy-count>2</span></a></li><li><a class=taxonomy-term href=https://smart-grid-use-cases.github.io/tags/platone/ data-taxonomy-term=platone><span class=taxonomy-label>PlatOne</span><span class=taxonomy-count>2</span></a></li></ul></div><div class="taxonomy taxonomy-terms-cloud taxo-categories"><h5 class=taxonomy-title>Categories</h5><ul class=taxonomy-terms><li><a class=taxonomy-term href=https://smart-grid-use-cases.github.io/categories/taxonomies/ data-taxonomy-term=taxonomies><span class=taxonomy-label>Taxonomies</span><span class=taxonomy-count>2</span></a></li></ul></div></aside><main class="col-12 col-md-9 col-xl-8 pl-md-5" role=main><nav aria-label=breadcrumb class=td-breadcrumbs><ol class=breadcrumb><li class=breadcrumb-item><a href=https://smart-grid-use-cases.github.io/docs/>Documentation</a></li><li class=breadcrumb-item><a href=https://smart-grid-use-cases.github.io/docs/usecases/>Use Cases</a></li><li class=breadcrumb-item><a href=https://smart-grid-use-cases.github.io/docs/usecases/ebalance-plus/>EBALANCE-PLUS</a></li><li class="breadcrumb-item active" aria-current=page><a href=https://smart-grid-use-cases.github.io/docs/usecases/ebalance-plus/uc9/>UC9</a></li></ol></nav><div class=td-content><h1>UC9</h1><div class=lead>Flexibility measures II: Virtual Power Plant (VPP) services based on building solutions (IoT devices, PV and storage)</div><header class=article-meta></header><h1 id=1-description-of-the-use-case>1. Description of the Use Case</h1><h2 id=11-name-of-the-use-case>1.1. Name of the Use Case</h2><table><thead><tr><th>ID</th><th>Area /Domain(s)/Zone(s)</th><th>Name of the Use Case</th></tr></thead><tbody><tr><td>1</td><td>/ Customer premise, Distribution / Station, Operation, Field, Process, Enterprise,</td><td>UC9</td></tr></tbody></table><h2 id=12-version-management>1.2. Version Management</h2><table><thead><tr><th>Version No.</th><th>Date</th><th>Name of author(s)</th><th>Changes</th><th>Approval status</th></tr></thead><tbody><tr><td>v0.1</td><td>2020-10-01T00:00:00</td><td>Juan Jacobo Peralta,</td><td>Preliminary description of narrative, objectives, users…</td><td>None</td></tr></tbody></table><h2 id=13-scope-and-objectives-of-use-case>1.3. Scope and Objectives of Use Case</h2><table><thead><tr><th></th><th></th></tr></thead><tbody><tr><td><strong>Scope</strong></td><td>To enhance grid operation at the distribution level by allowing flexibility mechanisms from Building Energy Management including Battery Energy Storage System (BESS), PV generation and IoT devices.</td></tr><tr><td><strong>Objective(s)</strong></td><td>UC09.1. Balancing energy flows to support distribution grid operation (lower operational costs, reducing grid congestion and minimizing generation curtailment).</td></tr><tr><td>UC09.2. Optimising BEM operation including control of smart devices (IoT), roof-PV generation and batteries.</td><td></td></tr><tr><td>UC09.3. Reducing energy consumption costs and/or CO2 emissions at building level.</td><td></td></tr><tr><td>UC09.4. Encouraging different actors (facility managers, DSOs/TSOs or energy aggregators) to request/release flexibility through the ebalance-plus platform.</td><td></td></tr><tr><td><strong>Related business case(s)</strong></td><td>Associated to UC.08 (CMU role is exchanged with DERMU role)</td></tr></tbody></table><h2 id=14-narrative-of-use-case>1.4. Narrative of Use Case</h2><p><strong>Short description</strong></p><p>Buildings accounts for 40% of the final energy consumption in Europe and its flexibility is seen as one of the most relevant means to manage future grids and enhance their operation. This would lead to lower operational costs, grid congestion and generation curtailment, while maximising revenue through VPP services.</p><p><strong>Complete description</strong></p><h2 id=15-key-performance-indicatiors-kpi>1.5. Key Performance Indicatiors (KPI)</h2><table><thead><tr><th>ID</th><th>Name</th><th>Description</th><th>Reference to mentioned use case objectives</th></tr></thead><tbody><tr><td>I06a</td><td>Ratio of local production with flexible solutions (kWh produced vs consumed) (%)</td><td>Percentage of energy consumed by building facilities (smart devices) regarding energy generation/storage. This indicator can be calculated under different time ranges (hour, day, week…).</td><td>UC09.2,</td></tr></tbody></table><h2 id=16-use-case-conditions>1.6. Use case conditions</h2><table><thead><tr><th>Assumptions</th></tr></thead><tbody><tr><td>UC9</td></tr></tbody></table><table><thead><tr><th>Prerequisites</th></tr></thead><tbody><tr><td>UC9</td></tr></tbody></table><h2 id=17-further-information-to-the-use-case-for-classificationmapping>1.7. Further information to the use case for classification/mapping</h2><table><thead><tr><th>Relation to other use cases</th></tr></thead><tbody><tr><td></td></tr><tr><td><strong>Level of depth</strong></td></tr><tr><td><strong>Prioritisation</strong></td></tr><tr><td>Mandatory</td></tr><tr><td><strong>Generic, regional or national relation</strong></td></tr><tr><td>Generic</td></tr><tr><td><strong>Nature of the use cases</strong></td></tr><tr><td>Technical & Market</td></tr><tr><td><strong>Further keywords for classification</strong></td></tr><tr><td>Flexibility request, congestion, peak load reduction, BEMS optimization</td></tr></tbody></table><h2 id=18-general-remarks>1.8. General remarks</h2><table><thead><tr><th>General remarks</th></tr></thead><tbody><tr><td></td></tr></tbody></table><h1 id=2-diagrams-of-use-case>2. Diagrams of Use Case</h1><p><img src=Sequence_Diagram-Sc1.png alt="Sequence diagram 1. Grid Capacity Management using available flexibility at DER domain">
<img src=Sequence_Diagram-Sc2.png alt="Sequence diagram 2. Aggregator flexibility management system requests flexibility">
<img src=Component_layer.png alt="SGAM - Component Layer">
<img src=Function_layer.png alt="SGAM - Function Layer">
<img src=Communication_layer.png alt="SGAM - Communication Layer">
<img src=Information_layer.png alt="SGAM - Information  Layer">
<img src=Buisness_layer.png alt="SGAM - Buisness  Layer"></p><h1 id=3-technical-details>3. Technical Details</h1><h2 id=31-actors>3.1. Actors</h2><table><thead><tr><th><strong>Actor Name</strong></th><th><strong>Actor Type</strong></th><th><strong>Actor Description</strong></th><th><strong>Further information specific to this Use Case</strong></th></tr></thead><tbody><tr><td>ebalance-plus platform or TLGMU (Top Level Grid Management Unit)</td><td>System</td><td>Grid management platform to balance energy according to available flexibility</td><td></td></tr><tr><td>ebalance-plus platform: CMU (Customer Management Unit)</td><td>System</td><td>Electronic unit that manages all the energy operations at building level, optimise energy operation and manage energy flexibility.</td><td></td></tr><tr><td>ebalance-plus platform: LVGMU (Low Voltage Grid Management Unit)</td><td>System</td><td>Electronic unit that manages all the energy operations of management units (CMU/DERMU) connected to their secondary substation</td><td></td></tr><tr><td>ebalance-plus platform: MVGMU (Low Voltage Grid Management Unit)</td><td>System</td><td>Electronic unit that manages all the energy operations of management units (LVGMU/DERMU) connected to their secondary substation</td><td></td></tr><tr><td>Energy aggregator flexibility management system</td><td>System</td><td>SW that support energy aggregator to make decisions about flexibility management</td><td></td></tr><tr><td>DSO energy management system</td><td>System</td><td>SW that support DSO to establish grid capacity thresholds in PS/SS</td><td></td></tr><tr><td>Facility Manager</td><td>Role</td><td>A physical client of a DSO that is involved at Demo scale.</td><td></td></tr><tr><td>BEMS</td><td>System</td><td>Building Energy Management System.</td><td></td></tr><tr><td>Building facility component</td><td>System</td><td>All devices working on electricity that can be found in a customer&rsquo;s dwelling.</td><td></td></tr><tr><td>Customer</td><td>Role</td><td>Dwelling’s inhabitant / customer</td><td></td></tr></tbody></table><h2 id=32-references>3.2. References</h2><table><thead><tr><th><strong>No.</strong></th><th><strong>References Type</strong></th><th><strong>Reference</strong></th><th><strong>Status</strong></th><th><strong>Impact on Use Case</strong></th><th><strong>Organistaor / Organisation</strong></th><th><strong>Link</strong></th></tr></thead></table><h1 id=4-step-by-step-analysis-of-use-case>4. Step by Step Analysis of Use Case</h1><h2 id=41-overview-of-scenarios>4.1. Overview of Scenarios</h2><table><thead><tr><th><strong>No.</strong></th><th><strong>Scenario Name</strong></th><th><strong>Scenario Description</strong></th><th><strong>Primary Actor</strong></th><th><strong>Triggering Event</strong></th><th><strong>Pre-Condition</strong></th><th><strong>Post-Condition</strong></th></tr></thead><tbody><tr><td>PS1</td><td>Grid Capacity Management using available flexibility at Customer premise domain (success)</td><td>Some grid management unit of the ebalance-plus platform (MVGMU / LVGMU) detects a forthcoming threshold overpass and calculate the necessary flexibility and request this flexibility to the corresponding CMU.</td><td></td><td>Grid Capacity Management using available flexibility at Customer premise domain (success)</td><td></td><td></td></tr><tr><td>PS2</td><td>Aggregator flexibility management system requests flexibility</td><td>Some energy aggregator flexibility system requests to ebalance-plus platform flexibility balancing services. The ebalance-plus identifies the CMUs registered to the corresponding aggregator (authentication) and activate flexibility services.</td><td></td><td>Aggregator flexibility management system requests flexibility</td><td></td><td></td></tr><tr><td>AS1</td><td>Grid Capacity Management using available flexibility at Customer premise domain (failure)</td><td>Some grid management unit of the ebalance-plus platform (MVGMU / LVGMU) detects a forthcoming threshold overpass and calculate the necessary flexibility and request this flexibility to the corresponding CMU.</td><td></td><td>Grid Capacity Management using available flexibility at Customer premise domain (failure)</td><td></td><td></td></tr></tbody></table><p><em><strong>Notes</strong></em></p><h2 id=42-steps--scenarios>4.2. Steps – Scenarios</h2><table><thead><tr><th><strong>Scenario Name:</strong></th></tr></thead><tbody><tr><td>Grid Capacity Management using available flexibility at Customer premise domain (success)</td></tr></tbody></table><table><thead><tr><th><strong>Step No.</strong></th><th><strong>Event.</strong></th><th><strong>Name of Process/ Activity</strong></th><th><strong>Description of Process/ Activity.</strong></th><th><strong>Service</strong></th><th><strong>Information Producer (Actor)</strong></th><th><strong>Information Receiver (Actor)</strong></th><th><strong>Information Exchanged</strong></th><th><strong>Requirements, R-ID</strong></th></tr></thead><tbody><tr><td>1.1</td><td>Periodic execution</td><td>None</td><td>The MVGMU/LVMGU located at PS/SS respectively receives power load forecasting (external/internal service)</td><td>GET</td><td></td><td></td><td></td><td></td></tr><tr><td>1.2</td><td>Estimation of steady state</td><td>None</td><td>Verification of DSO’s load thresholds and dispatching flexibility requests to lower units (Optimal Power Flow)</td><td>CREATE</td><td></td><td></td><td></td><td></td></tr><tr><td>2.1</td><td>Evaluation of flexibility request</td><td>None</td><td>The CMU optimizes the building facility energy profile to meet flexibility requests and evaluate the compliance. It generates the steering signals (set points) to the building facilities.</td><td>CREATE</td><td></td><td></td><td></td><td>The structure of this data will be decided during project progress. Minimum resolution should be 15 minutes.</td></tr><tr><td>2.2</td><td>Compliance check</td><td>None</td><td>BEMS check & confirm flexibility level compliance (new energy profile)</td><td>CREATE</td><td></td><td></td><td></td><td>The structure of this data will be decided during project progress. Minimum resolution should be 15 minutes.</td></tr><tr><td>2.3</td><td>Energy profile aggregation</td><td>None</td><td>CMU aggregates energy profile from building facilities and send back to the LVGMU</td><td>CREATE</td><td></td><td></td><td></td><td>The structure of this data will be decided during project progress. Minimum resolution should be 15 minutes.</td></tr><tr><td>2.4</td><td>Energy profile aggregation</td><td>None</td><td>LVGMU aggregates energy profile from CMUs and send back to the MVGMU</td><td>CREATE</td><td></td><td></td><td></td><td>The structure of this data will be decided during project progress. Minimum resolution should be 15 minutes.</td></tr><tr><td>2.5</td><td>Publish</td><td>None</td><td>CMU publishes energy flexibility released</td><td>CREATE</td><td></td><td></td><td></td><td>The structure of this data will be decided during project progress. Minimum resolution should be 15 minutes.</td></tr><tr><td>3.1</td><td>Update load forecasting</td><td>None</td><td>LVGMU update load forecasting and run new steady state to verify load thresholds</td><td>REPORT</td><td></td><td></td><td></td><td></td></tr><tr><td>3.2</td><td>Update load forecasting</td><td>None</td><td>MVGMU update load forecasting and run new steady state to verify load thresholds</td><td>REPORT</td><td></td><td></td><td></td><td></td></tr><tr><td>4</td><td>Validation</td><td>None</td><td>LVGMU/MVGMU meet DSO’s thresholds and established state condition in normal operation</td><td>REPORT</td><td></td><td></td><td></td><td></td></tr></tbody></table><table><thead><tr><th><strong>Scenario Name:</strong></th></tr></thead><tbody><tr><td>Aggregator flexibility management system requests flexibility</td></tr></tbody></table><table><thead><tr><th><strong>Step No.</strong></th><th><strong>Event.</strong></th><th><strong>Name of Process/ Activity</strong></th><th><strong>Description of Process/ Activity.</strong></th><th><strong>Service</strong></th><th><strong>Information Producer (Actor)</strong></th><th><strong>Information Receiver (Actor)</strong></th><th><strong>Information Exchanged</strong></th><th><strong>Requirements, R-ID</strong></th></tr></thead><tbody><tr><td>1</td><td>Execution on demand</td><td>None</td><td>The external flexibility management systems request flexibility (energy profile) to their customers (facility managers).</td><td>REPORT</td><td></td><td></td><td></td><td></td></tr><tr><td>1.2</td><td>Dispatching flexibility to CMU</td><td>None</td><td>Dispatching flexibility requests to the CMUs linked to the energy aggregator</td><td>CREATE</td><td></td><td></td><td></td><td></td></tr><tr><td>2.1</td><td>Evaluation of flexibility request</td><td>None</td><td>The CMU optimizes the building facility energy profile to meet flexibility requests and evaluate the compliance. It generates the steering signals (set points) to the building facilities.</td><td>CREATE</td><td></td><td></td><td></td><td>The structure of this data will be decided during project progress. Minimum resolution should be 15 minutes.</td></tr><tr><td>2.2</td><td>Compliance check</td><td>None</td><td>BEMS check & confirm flexibility level compliance (new energy profile)</td><td>CREATE</td><td></td><td></td><td></td><td>The structure of this data will be decided during project progress. Minimum resolution should be 15 minutes.</td></tr><tr><td>2.3</td><td>Energy profile aggregation</td><td>None</td><td>CMU aggregates energy profile from building facilities and send back to the TLGMU</td><td>CREATE</td><td></td><td></td><td></td><td>The structure of this data will be decided during project progress. Minimum resolution should be 15 minutes.</td></tr><tr><td>3.1</td><td>Energy profile aggregation</td><td>None</td><td>TLGMU aggregates energy profile from building facilities and send back to the Aggregator flexibility management system</td><td>CREATE</td><td></td><td></td><td></td><td>The structure of this data will be decided during project progress. Minimum resolution should be 15 minutes.</td></tr><tr><td>3.2</td><td>Register</td><td>None</td><td>TLGMU registers energy flexibility released</td><td>CREATE</td><td></td><td></td><td></td><td></td></tr><tr><td>4.1</td><td>Update load forecasting</td><td>None</td><td>LVGMU update load forecasting and run new steady state to verify load thresholds</td><td>REPORT</td><td></td><td></td><td></td><td></td></tr><tr><td>4.2</td><td>Update load forecasting</td><td>None</td><td>MVGMU update load forecasting and run new steady state to verify load thresholds</td><td>REPORT</td><td></td><td></td><td></td><td></td></tr></tbody></table><table><thead><tr><th><strong>Scenario Name:</strong></th></tr></thead><tbody><tr><td>Grid Capacity Management using available flexibility at Customer premise domain (failure)</td></tr></tbody></table><table><thead><tr><th><strong>Step No.</strong></th><th><strong>Event.</strong></th><th><strong>Name of Process/ Activity</strong></th><th><strong>Description of Process/ Activity.</strong></th><th><strong>Service</strong></th><th><strong>Information Producer (Actor)</strong></th><th><strong>Information Receiver (Actor)</strong></th><th><strong>Information Exchanged</strong></th><th><strong>Requirements, R-ID</strong></th></tr></thead><tbody><tr><td>1.1</td><td>Periodic execution</td><td>None</td><td>The MVGMU/LVMGU located at PS/SS respectively receives power load forecasting (external/internal service)</td><td>GET</td><td></td><td></td><td></td><td></td></tr><tr><td>1.2</td><td>Estimation of steady state</td><td>None</td><td>Verification of DSO’s load thresholds and dispatching flexibility requests to lower units (Optimal Power Flow)</td><td>CREATE</td><td></td><td></td><td></td><td></td></tr><tr><td>2.1</td><td>Evaluation of flexibility request</td><td>None</td><td>The CMU optimizes the building facility energy profile to meet flexibility requests and evaluate the compliance. It generates the steering signals (set points) to the building facilities.</td><td>CREATE</td><td></td><td></td><td></td><td>The structure of this data will be decided during project progress. Minimum resolution should be 15 minutes.</td></tr><tr><td>2.2</td><td>Compliance check</td><td>None</td><td>BEMS check & confirm flexibility level compliance (new energy profile)</td><td>CREATE</td><td></td><td></td><td></td><td>The structure of this data will be decided during project progress. Minimum resolution should be 15 minutes.</td></tr><tr><td>2.3</td><td>Energy profile aggregation</td><td>None</td><td>CMU aggregates energy profile from building facilities and send back to the LVGMU</td><td>CREATE</td><td></td><td></td><td></td><td>The structure of this data will be decided during project progress. Minimum resolution should be 15 minutes.</td></tr><tr><td>2.4</td><td>Energy profile aggregation</td><td>None</td><td>LVGMU aggregates energy profile from building facilities and send back to the MVGMU</td><td>CREATE</td><td></td><td></td><td></td><td>The structure of this data will be decided during project progress. Minimum resolution should be 15 minutes.</td></tr><tr><td>2.5</td><td>Publish</td><td>None</td><td>CMU publishes energy flexibility released</td><td>CREATE</td><td></td><td></td><td></td><td></td></tr><tr><td>3.1</td><td>Update load forecasting</td><td>None</td><td>LVGMU update load forecasting and run new steady state to verify load thresholds</td><td>REPORT</td><td></td><td></td><td></td><td></td></tr><tr><td>3.2</td><td>Update load forecasting</td><td>None</td><td>MVGMU update load forecasting and run new steady state to verify load thresholds</td><td>REPORT</td><td></td><td></td><td></td><td></td></tr><tr><td>4</td><td>Validation</td><td>None</td><td>LVGMU/MVGMU cannot meet DSO’s thresholds, activates alternative strategies (see grid management use cases)</td><td>REPORT</td><td></td><td></td><td></td><td></td></tr></tbody></table><h1 id=5-information-exchanged>5. Information Exchanged</h1><table><thead><tr><th><strong>Information exchanged ID</strong></th><th><strong>Name of Information</strong></th><th><strong>Description of Information Exchanged</strong></th><th><strong>Requirement</strong></th></tr></thead></table><h1 id=6-requirements-optional>6. Requirements (optional)</h1><table><thead><tr><th><strong>Category Identifier</strong></th><th><strong>Name</strong></th><th><strong>Description</strong></th><th><strong>mRID</strong></th></tr></thead><tbody><tr><td>Req_ID</td><td>Req_Name</td><td>&lsquo;Flexibility measures II: Virtual Power Plant (VPP) services based on building solutions (IoT devices, PV and storage)&rsquo;</td><td></td></tr></tbody></table><table><thead><tr><th><strong>Identifier</strong></th><th><strong>Name</strong></th><th><strong>Description</strong></th><th><strong>mRID</strong></th></tr></thead><tbody><tr><td>VPP.EP</td><td>Energy profile</td><td>Array with energy values (positive/negative) indicating the consumption/generation status</td><td>The structure of this data will be decided during project progress. Minimum resolution should be 15 minutes.</td></tr><tr><td>VPP.FR</td><td>Flexibility requests</td><td>Array with min/max power values (positive/negative) and periods indicating the requested energy flexibility</td><td>The structure of this data will be decided during project progress (e.g., based on USEF recommendations)</td></tr><tr><td>PP.AFR</td><td>Actual flexibility released</td><td>Array with power values (positive/negative) and periods indicating the released energy flexibility</td><td>The structure of this data will be decided during project progress (e.g., based on USEF recommendations)</td></tr></tbody></table><h1 id=7-common-terms-and-definitions>7. Common Terms and Definitions</h1><h1 id=8-custom-information-optional>8. Custom Information (optional)</h1><table><thead><tr><th><strong>Key</strong></th><th><strong>Value</strong></th><th><strong>Refers to Section</strong></th></tr></thead></table></div></main></div></div><footer class="bg-dark py-5 row d-print-none"><div class="container-fluid mx-sm-5"><div class=row><div class="col-6 col-sm-4 text-xs-center order-sm-2"><ul class="list-inline mb-0"><li class="list-inline-item mx-2 h3" data-toggle=tooltip data-placement=top title="User mailing list" aria-label="User mailing list"><a class=text-white target=_blank rel=noopener href=https://example.org/mail aria-label="User mailing list"><i class="fa fa-envelope"></i></a></li><li class="list-inline-item mx-2 h3" data-toggle=tooltip data-placement=top title=Twitter aria-label=Twitter><a class=text-white target=_blank rel=noopener href=https://example.org/twitter aria-label=Twitter><i class="fab fa-twitter"></i></a></li><li class="list-inline-item mx-2 h3" data-toggle=tooltip data-placement=top title="Stack Overflow" aria-label="Stack Overflow"><a class=text-white target=_blank rel=noopener href=https://example.org/stack aria-label="Stack Overflow"><i class="fab fa-stack-overflow"></i></a></li></ul></div><div class="col-6 col-sm-4 text-right text-xs-center order-sm-3"><ul class="list-inline mb-0"><li class="list-inline-item mx-2 h3" data-toggle=tooltip data-placement=top title=GitHub aria-label=GitHub><a class=text-white target=_blank rel=noopener href=https://github.com/smart-grid-use-cases/smart-grid-use-cases.github.io aria-label=GitHub><i class="fab fa-github"></i></a></li><li class="list-inline-item mx-2 h3" data-toggle=tooltip data-placement=top title=Slack aria-label=Slack><a class=text-white target=_blank rel=noopener href=https://example.org/slack aria-label=Slack><i class="fab fa-slack"></i></a></li><li class="list-inline-item mx-2 h3" data-toggle=tooltip data-placement=top title="Developer mailing list" aria-label="Developer mailing list"><a class=text-white target=_blank rel=noopener href=https://example.org/mail aria-label="Developer mailing list"><i class="fa fa-envelope"></i></a></li></ul></div><div class="col-12 col-sm-4 text-center py-2 order-sm-2"><small class=text-white>&copy; 2022 The Smart-Grid-Use-Cases Authors All Rights Reserved</small><p class=mt-2><a href=/about/>About Smart Grid Use Cases</a></p></div></div></div></footer></div><script src=https://cdn.jsdelivr.net/npm/popper.js@1.16.1/dist/umd/popper.min.js integrity=sha384-9/reFTGAW83EW2RDu2S0VKaIzap3H66lZH81PoYlFhbGU+6BZp6G7niu735Sk7lN crossorigin=anonymous></script><script src=https://cdn.jsdelivr.net/npm/bootstrap@4.6.1/dist/js/bootstrap.min.js integrity="sha512-UR25UO94eTnCVwjbXozyeVd6ZqpaAE9naiEUBK/A+QDbfSTQFhPGj5lOR6d8tsgbBk84Ggb5A3EkjsOgPRPcKA==" crossorigin=anonymous></script><script src=/js/tabpane-persist.js></script><script src=/js/main.min.8ab8f81ff7e1454d30024cd6f956d4d341c3a97e2a673f988065f2ee4e147922.js integrity="sha256-irj4H/fhRU0wAkzW+VbU00HDqX4qZz+YgGXy7k4UeSI=" crossorigin=anonymous></script></body></html>